#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
# Data research project and contains no CEII.
# Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
# Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
# 
# Case Version: Feb. 3, 2018
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
     1004 "O DONNELL 1 1" 230.00     1006 "BIG SPRING 5 1"  13.80     1009 "IRAAN 2 1"  13.80     1011 "PRESIDIO 1 1"  22.00     1021 "BIG SPRING 1 1"  13.80
     1023 "O DONNELL 2 1"  13.80     1026 "BIG SPRINGS 1"  13.80     1033 "MCCAMEY 1 1" 230.00     1035 "BIG SPRING 4 1"  13.80     1039 "FORT STOCKTON 1 1"  22.00
     1043 "FORSAN 2"  13.80     1066 "BIG SPRING 3 1"  13.80     1070 "IRAAN 1 1"  13.80     1082 "FORT STOCKTON 2 0" 115.00     1084 "BIG SPRING 2 0" 115.00
     1088 "MCCAMEY 2 0" 115.00     1090 "GOLDSMITH 0" 115.00     2013 "PANHANDLE 2 2"  18.00     2042 "PANHANDLE 3 1"  18.00     2059 "WHITE DEER 1"  13.80
     2062 "VERNON 1 1"  18.00     2071 "ARCHER 2 1"  18.00     2076 "JAYTON 3"  24.00     2078 "MUENSTER 1 1"  13.80     2089 "ARCHER 1 1"  24.00
     2099 "RALLS 1 3"  18.00     2100 "RALLS 1 4"  18.00     2123 "PANHANDLE 1 0" 161.00     2127 "MIAMI 0"  500.00     3004 "SWEETWATER 4 1"  18.00
     3017 "BLACKWELL 1"  18.00     3020 "CHRISTOVAL 2"  13.80     3028 "ABILENE 2 2"  18.00     3034 "SNYDER 1 1"  22.00     3039 "ROSCOE 2 2"  13.80
     3048 "ROSCOE 5 2" 500.00     3055 "WINGATE 2"  13.80     3056 "WINGATE 3"  13.80     3057 "WINGATE 4"  13.80     3060 "STERLING CITY 1 2"  18.00
     3061 "STERLING CITY 1 3"  18.00     3062 "STERLING CITY 1 4"  18.00     3063 "STERLING CITY 1 5"  18.00     3065 "ROSCOE 4 1"  18.00     3068 "TRENT 1 1"  20.00
     3071 "NOLAN 1"   24.00     3074 "BRACKETTVILLE 2 1"  13.80     3081 "HERMLEIGH 3"  20.00     3084 "MERKEL 1 2"  13.80     3086 "LORAINE 1 1"  13.20
     3092 "ABILENE 1 4"  13.80     3095 "MERKEL 2 1"  18.00     3098 "FLUVANNA 2 2"  13.80     3110 "FLUVANNA 1 1"  13.80     3112 "STERLING CITY 2 1"  18.00
     3113 "STERLING CITY 2 2"  18.00     3117 "SYNDER 1"  13.80     3118 "SYNDER 2"  13.80     3120 "BRACKETTVILLE 1 1"  13.80     3122 "ROSCOE 1 1"  18.00
     3127 "SWEETWATER 2 0" 115.00     3129 "ROSCOE 3 0" 115.00     3131 "TUSOCOLA 0" 115.00     3137 "SWEETWATER 1 0" 115.00     3141 "SWEETWATER 3 0" 115.00
     4010 "SARITA 3 1"  20.00     4050 "SEBASTIAN 2 1"  13.80     4105 "TAFT 2 1"  18.00     4142 "SARITA 1 2"  13.80     4153 "ARMSTRONG 1 2"  18.00
     4166 "SARITA 2 1"  13.80     4177 "BRUNI 1 1"  13.80     4181 "TAFT 1 0" 230.00     4183 "SAN PERLITA 0" 230.00     4194 "SEBASTIAN 1 0" 115.00
     4195 "OILTON 0" 500.00     5020 "JACKSBORO 1 2"  13.80     5170 "DUBLIN 1 1"  18.00     5198 "BRYSON 1 2"  18.00     5238 "OLNEY 1 2"  18.00
     5243 "GOLDTHWAITE 1 4"  13.80     5399 "ALBANY 1 5"  13.80     6085 "ROUND ROCK 1 1"  13.80     6086 "ROUND ROCK 1 2"  13.80     6088 "ROUND ROCK 1 4"  13.80
     6089 "ROUND ROCK 1 5"  13.80     6090 "ROUND ROCK 1 6"  13.80     7031 "PORT LAVACA 2"  13.80     7032 "PORT LAVACA 3"  13.80     7033 "PORT LAVACA 4"  13.80
     7285 "BAYTOWN 3 3"  13.20     7286 "BAYTOWN 3 4"  13.20     7287 "BAYTOWN 3 5"  13.20     7288 "BAYTOWN 3 6"  13.20     7289 "BAYTOWN 3 7"  13.20
     8024 "LUFKIN 1 1"  13.80     8099 "CUSHING 1 2"  13.80
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc     1001 "ODESSA 2 0" 115.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou     1048 "MONAHANS 1 1"   18.00 "1" : #9 mva=390.24 5 0 0 2.1214 1.9832 0.1702 0.4495 0.1017 0.0767 6.5287 1.2628 0.05 0.0814 0.1401 0.6653 0 0
esst4b     1048 "MONAHANS 1 1"   18.00 "1" : #9 0 3.9436 3.9436 0 1 -1 1 0 1 -1 0 6.8885 0 0 0.08 0 8.7286 999
ggov1      1048 "MONAHANS 1 1"   18.00 "1" : #9 mwcap=390.24 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1289 1.3041 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1048 "MONAHANS 1 1"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1049 "MONAHANS 1 2"   18.00 "1" : #9 mva=390.24 5 0 0 2.0076 1.8915 0.2238 0.3356 0.1349 0.1031 5.1945 1.2159 0.05 0.0986 0.0109 0.1819 0 0
exac2      1049 "MONAHANS 1 2"   18.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 27.2628 -27.2628 1.3 4 0 0.49 1 0.1 1.6 1 14 3.6225 0.0004 4.83 0.0106 0
ggov1      1049 "MONAHANS 1 2"   18.00 "1" : #9 mwcap=390.24 0.04 1 1 0.05 -0.05 3.9166 2 0 1 1 0.15 0.1536 1.5504 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1049 "MONAHANS 1 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1050 "MONAHANS 1 3"   18.00 "1" : #9 mva=107.28 2.877 0 0 1.962 1.8547 0.3337 0.6706 0.2777 0.2169 7.0232 1.0502 0.0639 0.06 0.0475 0.2178 0 0
esst4b     1050 "MONAHANS 1 3"   18.00 "1" : #9 0 3.5712 3.5712 0 1 -1 1 0 1 -1 0 5.4791 0 0 0.08 0 6.1345 999
ggov1      1050 "MONAHANS 1 3"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 21.071 0.0553 0 1 1 0.15 0.2767 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1050 "MONAHANS 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1051 "MONAHANS 1 4"   18.00 "1" : #9 mva=107.28 7.7725 0 0 1.9748 1.8649 0.4411 0.6227 0.3174 0.2486 7.2268 0.4022 0.05 0.052 0.043 0.2639 0 0
expic1     1051 "MONAHANS 1 4"   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4304 0 0 0 1 0 1.2 0 6.4388 0 0.08
ggov1      1051 "MONAHANS 1 4"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5149 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1051 "MONAHANS 1 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1052 "MONAHANS 1 5"   18.00 "1" : #9 mva=107.28 7.9744 0 0 1.9214 1.8219 0.3245 0.484 0.2781 0.2172 9.3553 1.1177 0.05 0.0729 0.0009 0.3389 0 0
esst4b     1052 "MONAHANS 1 5"   18.00 "1" : #9 0 3.3582 3.3582 0 1 -1 1 0 1 -1 0 5.392 0 0 0.08 0 7.6602 999
ggov1      1052 "MONAHANS 1 5"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1063 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1052 "MONAHANS 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1053 "MONAHANS 1 6"  230.00 "1" : #9 mva=214.56 3.9963 0 0 2.1246 1.9858 0.28 0.4529 0.1687 0.13 5.0675 0.6346 0.05 0.0801 0.013 0.397 0 0
esst4b     1053 "MONAHANS 1 6"  230.00 "1" : #9 0 3.5471 3.5471 0 1 -1 1 0 1 -1 0 5.8959 0 0 0.08 0 7.7711 999
ggov1      1053 "MONAHANS 1 6"  230.00 "1" : #9 mwcap=214.56 0.04 1 1 0.05 -0.05 6.9197 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1053 "MONAHANS 1 6"  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1059 "IRAAN 3 1   "   22.00 "1" : #9 mva=6.72 8.0436 0 0 2.3566 2.173 0.4006 0.7938 0.2277 0.1771 5.872 1.2229 0.05 0.05 0.011 0.2187 0 0
exac2      1059 "IRAAN 3 1   "   22.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 22.8216 -22.8216 0.55 4 0 0.49 1 0.1 0.8 1 14 3.3126 0.99 4.4168 1.032 0
ggov1      1059 "IRAAN 3 1   "   22.00 "1" : #9 mwcap=6.72 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2724 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1059 "IRAAN 3 1   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1060 "IRAAN 3 2   "   22.00 "1" : #9 mva=2.4 1.9291 0 0 2.3614 2.1769 0.1921 0.2747 0.163 0.1255 9.1859 0.3426 0.0534 0.0672 0.1231 0.3945 0 0
esst4b     1060 "IRAAN 3 2   "   22.00 "1" : #9 0 3.5043 3.5043 0 1 -1 1 0 1 -1 0 6.9302 0 0 0.08 0 8.0871 999
ggov1      1060 "IRAAN 3 2   "   22.00 "1" : #9 mwcap=2.4 0.04 1 1 0.05 -0.05 4.6922 0.3041 0 1 1 0.15 0.49 1.0409 0.1951 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1060 "IRAAN 3 2   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1072 "ODESSA 1 1  "   18.00 "1" : #9 mva=230.56 5.5793 0 0 1.9807 1.8697 0.4842 0.6874 0.3082 0.2412 5.9059 1.083 0.0618 0.0854 0.2137 0.7594 0 0
esst4b     1072 "ODESSA 1 1  "   18.00 "1" : #9 0 3.0495 3.0495 0 1 -1 1 0 1 -1 0 6.2751 0 0 0.08 0 8.5728 999
ggov1      1072 "ODESSA 1 1  "   18.00 "1" : #9 mwcap=230.56 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.342 0.1771 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1072 "ODESSA 1 1  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1073 "ODESSA 1 2  "   18.00 "1" : #9 mva=230.56 4.8682 0 0 2.1016 1.9673 0.2855 0.3541 0.1948 0.1508 4.0061 1.1827 0.05 0.0694 0.0517 0.2806 0 0
esst4b     1073 "ODESSA 1 2  "   18.00 "1" : #9 0 3.7932 3.7932 0 1 -1 1 0 1 -1 0 5.2382 0 0 0.08 0 7.7018 999
ggov1      1073 "ODESSA 1 2  "   18.00 "1" : #9 mwcap=230.56 0.05 1 1 0.05 -0.05 2.9227 2 0 1 1 0.15 0.5 1.3446 0.1792 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1073 "ODESSA 1 2  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1074 "ODESSA 1 3  "   18.00 "1" : #9 mva=230.56 4.838 0 0 2.3687 2.1828 0.2773 0.5176 0.2096 0.1627 5.9972 0.3022 0.05 0.0593 0.0593 0.2233 0 0
esst4b     1074 "ODESSA 1 3  "   18.00 "1" : #9 0 3.1668 3.1668 0 1 -1 1 0 1 -1 0 6.2503 0 0 0.08 0 6.2989 999
ggov1      1074 "ODESSA 1 3  "   18.00 "1" : #9 mwcap=230.56 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.137 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1074 "ODESSA 1 3  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1075 "ODESSA 1 4  "   18.00 "1" : #9 mva=230.56 4.8922 0 0 1.7556 1.6881 0.2156 0.3561 0.1237 0.0942 6.586 0.6093 0.0571 0.0737 0.1591 0.7093 0 0
esst4b     1075 "ODESSA 1 4  "   18.00 "1" : #9 0 3.9058 3.9058 0 1 -1 1 0 1 -1 0 5.3003 0 0 0.08 0 7.3138 999
ggov1      1075 "ODESSA 1 4  "   18.00 "1" : #9 mwcap=230.56 0.04 1 1 0.05 -0.05 10 1.2185 0 1 1 0.15 0.5 1.5 0.1682 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1075 "ODESSA 1 4  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1076 "ODESSA 1 5  "   18.00 "1" : #9 mva=230.56 5.0479 0 0 2.2781 2.1097 0.151 0.433 0.1066 0.0806 4.025 0.5725 0.05 0.0588 0.0309 0.2223 0 0
esst4b     1076 "ODESSA 1 5  "   18.00 "1" : #9 0 3.1048 3.1048 0 1 -1 1 0 1 -1 0 6.5888 0 0 0.08 0 8.851 999
ggov1      1076 "ODESSA 1 5  "   18.00 "1" : #9 mwcap=230.56 0.05 1 1 0.05 -0.05 7.8902 0.6391 0 1 1 0.15 0.5 1.5321 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1076 "ODESSA 1 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1077 "ODESSA 1 6  "   18.00 "1" : #9 mva=230.56 4.208 0 0 2.0494 1.9252 0.1929 0.2004 0.1538 0.1182 9.9111 0.6139 0.0681 0.0884 0.11 0.6751 0 0
esst4b     1077 "ODESSA 1 6  "   18.00 "1" : #9 0 3.2425 3.2425 0 1 -1 1 0 1 -1 0 5.1688 0 0 0.08 0 8.14 999
ggov1      1077 "ODESSA 1 6  "   18.00 "1" : #9 mwcap=230.56 0.04 1 1 0.05 -0.05 1.4351 2 0 1 1 0.15 0.5 1.5 0.1308 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1077 "ODESSA 1 6  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1078 "ODESSA 1 7  "   18.00 "1" : #9 mva=114.6 6.9992 0 0 1.5609 1.531 0.3811 0.5772 0.2852 0.2229 6.9926 0.4247 0.0567 0.0833 0.1648 0.7488 0 0
esst4b     1078 "ODESSA 1 7  "   18.00 "1" : #9 0 3.7193 3.7193 0 1 -1 1 0 1 -1 0 5.1551 0 0 0.08 0 8.687 999
ggov1      1078 "ODESSA 1 7  "   18.00 "1" : #9 mwcap=114.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1078 "ODESSA 1 7  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1079 "ODESSA 1 8  "  500.00 "1" : #9 mva=114.6 5.2969 0 0 1.8533 1.7669 0.2147 0.2523 0.1726 0.1332 8.6687 0.34 0.05 0.05 0.1362 0.6721 0 0
exac2      1079 "ODESSA 1 8  "  500.00 "1" : #9 0.05 1 1 1000 0.05 11.153 -11.153 1 25.8638 -25.8638 0.55 4 0 0.49 1 0 0 1 10 3.2649 1.0907 4.3532 1.1359 0
ggov1      1079 "ODESSA 1 8  "  500.00 "1" : #9 mwcap=114.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1235 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1079 "ODESSA 1 8  "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1080 "ODESSA 1 9  "   18.00 "1" : #9 mva=114.6 2.7776 0 0 2.2111 2.0556 0.2607 0.4123 0.1543 0.1186 8.4214 0.6247 0.0516 0.0771 0.1866 0.7254 0 0
esst4b     1080 "ODESSA 1 9  "   18.00 "1" : #9 0 3.8571 3.8571 0 1 -1 1 0 1 -1 0 5.8773 0 0 0.08 0 6.6765 999
ggov1      1080 "ODESSA 1 9  "   18.00 "1" : #9 mwcap=114.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4554 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1080 "ODESSA 1 9  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1081 "ODESSA 1 10 "  230.00 "1" : #9 mva=343.8 5 0 0 2.0003 1.8856 0.2809 0.3713 0.1496 0.1149 4.2428 0.6053 0.0618 0.05 0.135 0.7592 0 0
esst4b     1081 "ODESSA 1 10 "  230.00 "1" : #9 0 3.2286 3.2286 0 1 -1 1 0 1 -1 0 6.1126 0 0 0.08 0 7.1326 999
ggov1      1081 "ODESSA 1 10 "  230.00 "1" : #9 mwcap=343.8 0.04 1 1 0.05 -0.05 10 7.3556 0 1 1 0.15 0.4679 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     1081 "ODESSA 1 10 "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 10 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2004 "SAVOY 2     "   13.80 "1" : #9 mva=470.16 5 0 0 1.9901 1.8773 0.1527 0.2822 0.1064 0.0804 7.5981 1.4747 0.05 0.0735 0.0911 0.5975 0 0
esst4b     2004 "SAVOY 2     "   13.80 "1" : #9 0 3.3221 3.3221 0 1 -1 1 0 1 -1 0 5.8243 0 0 0.08 0 7.3141 999
ggov1      2004 "SAVOY 2     "   13.80 "1" : #9 mwcap=470.16 0.04 1 1 0.05 -0.05 1.7023 1.368 0 1 1 0.15 0.5 2.0204 0.1511 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2004 "SAVOY 2     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2005 "SAVOY 3     "   13.80 "1" : #9 mva=470.16 5 0 0 2.148 2.0047 0.3953 0.6918 0.2275 0.1769 8.4003 0.6346 0.05 0.0776 0.0575 0.4968 0 0
esst4b     2005 "SAVOY 3     "   13.80 "1" : #9 0 3.1714 3.1714 0 1 -1 1 0 1 -1 0 5.8708 0 0 0.08 0 6.5084 999
ggov1      2005 "SAVOY 3     "   13.80 "1" : #9 mwcap=470.16 0.04 1 1 0.05 -0.05 6.9561 2 0 1 1 0.15 0.4869 2.0964 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2005 "SAVOY 3     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2006 "SAVOY 4     "   13.80 "1" : #9 mva=470.16 5 0 0 2.0967 1.9634 0.3155 0.6766 0.2004 0.1554 6.991 0.9333 0.0668 0.0596 0.0563 0.2865 0 0
esst4b     2006 "SAVOY 4     "   13.80 "1" : #9 0 3.1661 3.1661 0 1 -1 1 0 1 -1 0 5.5616 0 0 0.08 0 8.7209 999
ggov1      2006 "SAVOY 4     "   13.80 "1" : #9 mwcap=470.16 0.04 1 1 0.05 -0.05 2.7014 2 0 1 1 0.15 0.5 1.3971 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2006 "SAVOY 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2023 "PARIS 2 2   "   13.80 "1" : #9 mva=100 5.465 0 0 2.5436 2.3239 0.4651 0.7642 0.2944 0.2303 4.5701 0.9042 0.05 0.0649 0.1263 0.3723 0 0
expic1     2023 "PARIS 2 2   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9794 0 0 0 1 0 1.2 0 5.7449 0 0.08
ggov1      2023 "PARIS 2 2   "   13.80 "1" : #9 mwcap=100 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.453 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2023 "PARIS 2 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2024 "PARIS 2 3   "   13.80 "1" : #9 mva=200 6.5385 0 0 1.8689 1.7795 0.2426 0.2884 0.1508 0.1158 4.6385 0.4384 0.0626 0.0541 0.1152 0.441 0 0
exac2      2024 "PARIS 2 3   "   13.80 "1" : #9 0 1 1 1000 0.05 11.7471 -11.7471 1 24.7546 -24.754601 0.55 4 0 0.49 1 0.1 0.8 1 14 3.1051 0.009 4.1401 0.0195 0
ggov1      2024 "PARIS 2 3   "   13.80 "1" : #9 mwcap=200 0.04 1 1 0.05 -0.05 10 1.4404 0 1 1 0.15 0.5 1.4078 0.1108 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2024 "PARIS 2 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 mva=7.2 4.8331 0 0 1.557 1.489 0.3468 0.3755 0.2492 0.1877 9.0606 0.738 0.05 0.05 0.1911 0.617071 0 0
esac6a     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 0 575.606 17.4788 3 0.1399 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 10 0 0 1 5.0009 0.1209 6.6679 0.806 0
ieeeg1     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 20 0.2511 0 0.2 2 -2 1.1911 0 0.4242 1 0 8.5669 0.3471 0 0.5 0.3093 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 mva=864 2.7842 0 0 1.9221 1.8294 0.2437 0.78 0.177 0.1316 5.4728 1.0046 0.05 0.0656 0.069 0.373017 0 0
exac1      2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 0 0 0 400 0.05 5.2477 -5.2477 1.1 0.035 1 0.2469 0.5 1 2.7077 0.0366 3.6102 0.1831 5.2477 -5.2477
ieeeg1     2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 18.0979 0.2 0 0.15 0.1 -0.1 0.5207 0 0.2888 0.3407 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 mva=24 1.8735 0 0 1.6199 1.5786 0.3263 0.4673 0.1641 0.1264 6.9939 0.6241 0.0655 0.05 0.1058 0.3738 0 0
expic1     2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6593 0 0 0 1 0 1.2 0 5.5728 0 0.08
ggov1      2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 mwcap=24 0.05 1 1 0.05 -0.05 9.665 2 0 1 1 0.15 0.5 1.9892 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 mva=24 6.3795 0 0 2.4984 2.2874 0.3165 0.6202 0.2312 0.1799 5.5238 1.0577 0.05 0.05 0.1509 0.5586 0 0
esst4b     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 0 3.4763 3.4763 0 1 -1 1 0 1 -1 0 5.0727 0 0 0.08 0 6.6549 999
ggov1      2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 mwcap=24 0.04 1 1 0.05 -0.05 15.9247 0.7264 0 1 1 0.15 0.5 2.3553 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 mva=48 8.0993 0 0 1.9327 1.831 0.3354 0.4547 0.2269 0.1765 7.136 1.1133 0.05 0.05 0.1288 0.4499 0 0
esst4b     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 0 3.8791 3.8791 0 1 -1 1 0 1 -1 0 6.0085 0 0 0.08 0 7.6791 999
ggov1      2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 mwcap=48 0.04 1 1 0.05 -0.05 3.0445 3.0979 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2103 "SHERMAN 1 2 "   20.00 "1" : #9 mva=321.28 5 0 0 2.314 2.1387 0.4083 0.6253 0.3343 0.2621 6.5737 1.4741 0.0518 0.05 0.2223 0.6582 0 0
esst4b     2103 "SHERMAN 1 2 "   20.00 "1" : #9 0 3.491 3.491 0 1 -1 1 0 1 -1 0 6.1901 0 0 0.08 0 7.7613 999
ggov1      2103 "SHERMAN 1 2 "   20.00 "1" : #9 mwcap=321.28 0.05 1 1 0.05 -0.05 6.2093 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2103 "SHERMAN 1 2 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2104 "SHERMAN 1 3 "   20.00 "1" : #9 mva=321.28 5 0 0 2.1534 2.0091 0.3932 0.5404 0.3147 0.2464 8.1705 1.1769 0.0519 0.0957 0.2031 0.7461 0 0
esst4b     2104 "SHERMAN 1 3 "   20.00 "1" : #9 0 3.4792 3.4792 0 1 -1 1 0 1 -1 0 6.062 0 0 0.08 0 8.8785 999
ggov1      2104 "SHERMAN 1 3 "   20.00 "1" : #9 mwcap=321.28 0.04 1 1 0.05 -0.05 1.9222 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2104 "SHERMAN 1 3 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2105 "SHERMAN 1 4 "   20.00 "1" : #9 mva=321.28 5 0 0 2.18 2.0305 0.1793 0.4849 0.1416 0.1085 9.3152 0.9525 0.0642 0.0917 0.1899 0.7613 0 0
esst4b     2105 "SHERMAN 1 4 "   20.00 "1" : #9 0 3.4332 3.4332 0 1 -1 1 0 1 -1 0 5.9863 0 0 0.08 0 7.9675 999
ggov1      2105 "SHERMAN 1 4 "   20.00 "1" : #9 mwcap=321.28 0.05 1 1 0.05 -0.05 17.0251 2 0 1 1 0.15 0.5 2.2606 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2105 "SHERMAN 1 4 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2115 "PARIS 1 2   "   13.80 "1" : #9 mva=221.66 5.6531 0 0 1.5648 1.5342 0.2505 0.3413 0.1425 0.1092 6.9371 0.854 0.0625 0.05 0.0155 0.2111 0 0
esst4b     2115 "PARIS 1 2   "   13.80 "1" : #9 0 3.8258 3.8258 0 1 -1 1 0 1 -1 0 6.2117 0 0 0.08 0 6.9449 999
ggov1      2115 "PARIS 1 2   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 10 1.0434 0 1 1 0.15 0.5 1.5 0.112 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2115 "PARIS 1 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2116 "PARIS 1 3   "   13.80 "1" : #9 mva=221.66 5.9091 0 0 1.5763 1.5434 0.2694 0.4589 0.1869 0.1446 7.3222 1.3383 0.05 0.05 0.0299 0.381 0 0
esst4b     2116 "PARIS 1 3   "   13.80 "1" : #9 0 3.594 3.594 0 1 -1 1 0 1 -1 0 6.8573 0 0 0.08 0 6.7479 999
ggov1      2116 "PARIS 1 3   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2086 1.5 0.1583 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2116 "PARIS 1 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2117 "PARIS 1 4   "   13.80 "1" : #9 mva=221.66 4.0875 0 0 1.9643 1.8565 0.4 0.6714 0.3254 0.255 6.8965 0.9663 0.0635 0.05 0.0475 0.2363 0 0
esst4b     2117 "PARIS 1 4   "   13.80 "1" : #9 0 3.2414 3.2414 0 1 -1 1 0 1 -1 0 6.593 0 0 0.08 0 8.8725 999
ggov1      2117 "PARIS 1 4   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 5.8431 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2117 "PARIS 1 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2118 "PARIS 1 5   "   13.80 "1" : #9 mva=221.66 4.3121 0 0 1.5978 1.5608 0.2349 0.5086 0.1061 0.0802 9.8588 1.3083 0.0663 0.05 0.1176 0.3825 0 0
esst4b     2118 "PARIS 1 5   "   13.80 "1" : #9 0 3.0577 3.0577 0 1 -1 1 0 1 -1 0 5.0457 0 0 0.08 0 7.2372 999
ggov1      2118 "PARIS 1 5   "   13.80 "1" : #9 mwcap=221.66 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3964 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2118 "PARIS 1 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2119 "PARIS 1 6   "   13.80 "1" : #9 mva=221.66 4.8274 0 0 1.9517 1.8463 0.2057 0.3156 0.136 0.104 7.3713 0.9468 0.05 0.0981 0.1386 0.3572 0 0
esst4b     2119 "PARIS 1 6   "   13.80 "1" : #9 0 3.349 3.349 0 1 -1 1 0 1 -1 0 5.7992 0 0 0.08 0 6.726 999
ggov1      2119 "PARIS 1 6   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2356 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2119 "PARIS 1 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2120 "PARIS 1 7   "   13.80 "1" : #9 mva=221.66 4.2551 0 0 1.8573 1.7702 0.324 0.5312 0.2068 0.1605 9.2208 0.4894 0.0675 0.073 0.1808 0.756 0 0
esst4b     2120 "PARIS 1 7   "   13.80 "1" : #9 0 3.8764 3.8764 0 1 -1 1 0 1 -1 0 5.6673 0 0 0.08 0 7.065 999
ggov1      2120 "PARIS 1 7   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 3.0291 0.2955 0 1 1 0.15 0.5 1.5 0.1793 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     2120 "PARIS 1 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     3043 "SILVER 2    "   13.80 "1" : #9 mva=1.56 4.5616 0 0 2.6686 2.4248 0.4253 0.609 0.2728 0.2131 7.2834 1.0568 0.0553 0.0672 0.0088 0.2544 0 0
esst4b     3043 "SILVER 2    "   13.80 "1" : #9 0 3.3548 3.3548 0 1 -1 1 0 1 -1 0 6.1795 0 0 0.08 0 6.2587 999
ggov1      3043 "SILVER 2    "   13.80 "1" : #9 mwcap=1.56 0.04 1 1 0.05 -0.05 7.213 0.7339 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     3043 "SILVER 2    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     3044 "SILVER 3    "   13.80 "1" : #9 mva=107.28 7.3792 0 0 1.5256 1.5025 0.2496 0.4697 0.17 0.1311 7.9159 1.4562 0.0665 0.0781 0.058 0.4448 0 0
expic1     3044 "SILVER 3    "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2518 0 0 0 1 0 1.2 0 5.636 0 0.08
ggov1      3044 "SILVER 3    "   13.80 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 9.5504 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     3044 "SILVER 3    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     3045 "SILVER 4    "   13.80 "1" : #9 mva=536.4 5 0 0 1.9953 1.8815 0.268 0.4295 0.1447 0.111 9.2369 0.8053 0.0641 0.05 0.1056 0.3731 0 0
esst4b     3045 "SILVER 4    "   13.80 "1" : #9 0 3.4439 3.4439 0 1 -1 1 0 1 -1 0 6.9054 0 0 0.08 0 6.9656 999
ggov1      3045 "SILVER 4    "   13.80 "1" : #9 mwcap=536.4 0.04 1 1 0.05 -0.05 4.5453 2 0 1 1 0.15 0.5 1.4134 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     3045 "SILVER 4    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 mva=18 6 0.05 0.05 2.1879 0 1.268 0.8233 0.525 0.4924 0.1551 0.283 0.7718 0 0 0
scrx       3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov      3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 mwcap=18 0.05 0.626858 5.91909 0.05 0.5 0.167 1 0 1.2091 1.2 0.5 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 mva=65.88 6 0.05 0.05 3.1602 0 1.0626 0.6893 0.4932 0.2922 0.1748 0.198 0.54 0 0 0
esdc1a     3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 0.06 40 0.05 0 0 10 -10 0 0.9 0.0378 1 0 2.3636 0.127 3.1515 0.381 0 1
hygov      3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 mwcap=65.88 0.05 0.172851 2.41815 0.4 0.4 0.167 1 0 0.4588 1.2 0 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     3133 "SNYDER 2 0  "  230.00 "1" : #9 mva=61.56 7.1459 0 0 1.852 1.7659 0.1868 0.2868 0.1047 0.0791 7.5301 1.1299 0.0512 0.0702 0.0275 0.4034 0 0
esst4b     3133 "SNYDER 2 0  "  230.00 "1" : #9 0 3.5718 3.5718 0 1 -1 1 0 1 -1 0 5.5797 0 0 0.08 0 6.863 999
ggov1      3133 "SNYDER 2 0  "  230.00 "1" : #9 mwcap=61.56 0.05 1 1 0.05 -0.05 10 4.1276 0 1 1 0.15 0.5 1.1885 0.2 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     3133 "SNYDER 2 0  "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     3133 "SNYDER 2 0  "  230.00 "2" : #9 mva=61.56 1.8569 0 0 1.8439 1.7594 0.2092 0.2892 0.1543 0.1186 8.0652 0.3338 0.05 0.0575 0.0793 0.3989 0 0
esst4b     3133 "SNYDER 2 0  "  230.00 "2" : #9 0 3.0384 3.0384 0 1 -1 1 0 1 -1 0 6.7108 0 0 0.08 0 7.4072 999
ggov1      3133 "SNYDER 2 0  "  230.00 "2" : #9 mwcap=61.56 0.05 1 1 0.05 -0.05 10 4.2756 0 1 1 0.15 0.2638 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     3133 "SNYDER 2 0  "  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     3133 "SNYDER 2 0  "  230.00 "3" : #9 mva=61.56 4.0046 0 0 2.2377 2.0771 0.2002 0.2889 0.1145 0.0869 9.7566 0.3764 0.05 0.05 0.1576 0.6289 0 0
esst4b     3133 "SNYDER 2 0  "  230.00 "3" : #9 0 3.795 3.795 0 1 -1 1 0 1 -1 0 6.6397 0 0 0.08 0 7.7374 999
ggov1      3133 "SNYDER 2 0  "  230.00 "3" : #9 mwcap=61.56 0.04 1 1 0.05 -0.05 27.5683 1.8688 0 1 1 0.15 0.3685 1.4686 0.1292 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     3133 "SNYDER 2 0  "  230.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4026 "CHRISTINE 2 "   13.80 "1" : #9 mva=492 2.9155 0 0 2.2991 2.1808 0.4588 0.3704 0.3277 0.2486 4.3391 0.5949 0.05 0.0543 0.176 0.586889 0 0
esac1a     4026 "CHRISTINE 2 "   13.80 "1" : #9 0 0 0 325.988 0.1 15.2173 -15.2173 0.9361 0.0243 1 0.2 1 1 4.181 0.0615 5.5747 0.5533 9 -9 0
ieeeg1     4026 "CHRISTINE 2 "   13.80 "1" : #9 18.2299 0 0 0.1 0.1 -0.1 0.6434 0 0.3679 1 0 0 0.18 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou     4030 "FANNIN 2    "   13.80 "1" : #9 mva=746.88 3.7739 0 0 1.8307 1.7442 0.3903 0.5645 0.2797 0.2113 5.5752 0.7052 0.05 0.0753 0.0978 0.430583 0 0
esac6a     4030 "FANNIN 2    "   13.80 "1" : #9 0.05 447.905 23.7312 3 0.2092 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0.25 1 0 1 0.225 22.5 1 5.678 0.0277 7.5707 0.1846 0
ieeeg1     4030 "FANNIN 2    "   13.80 "1" : #9 19.2536 0 0 0.1 0.2431 -0.2431 0.7937 0 0.2576 0.2768 0 0 0.173 0 0.4 0.415 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4030 "FANNIN 2    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 mva=37.8 6 0.0532 0.0514 2.2987 0 1.0032 0.6505 0.2995 0.2095 0.2069 0.2115 0.5768 0 0 0
ieeet1     4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.9479 0.0822 3.9306 0.3766 0
hygov      4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 mwcap=37.8 0.05 0.158168 1.61748 0.05 0.4 0.167 1 0 0.3024 1.2 0.5 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 mva=11.52 6 0.05 0.05 1.9488 0 0.8193 0.5305 0.3546 0.2401 0.1112 0.2113 0.5763 0 0 0
esdc1a     4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 0 100 0.05 0 0 10 -10 0 0.9 0.0679 1 0 2.3054 0.1464 3.0739 0.4393 0 1
hygov      4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 mwcap=11.52 0.04 0.961413 7.93575 0.4 0.5 0.167 1 0 1.7081 1.25 0 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 mva=79.2 6 0.05 0.05 3.1705 0 0.9963 0.646 0.4607 0.3227 0.2426 0.2465 0.6723 0 0 0
esdc1a     4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 0 40 0.05 0 0 10 -10 0 0.9 0.0325 1 0 2.3625 0.1321 3.15 0.3963 0 1
hygov      4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 mwcap=79.2 0.05 0.377727 5.19881 0.05 0.33 0.07 1 0 1.0444 1.2 0.2 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4052 "BISHOP 1    "   18.00 "1" : #9 mva=53.04 3.1274 0 0 2.0055 1.8897 0.4544 0.6435 0.2851 0.2228 6.0205 0.5842 0.05 0.0551 0.2167 0.7512 0 0
esst4b     4052 "BISHOP 1    "   18.00 "1" : #9 0 3.2152 3.2152 0 1 -1 1 0 1 -1 0 5.2358 0 0 0.08 0 6.1065 999
ggov1      4052 "BISHOP 1    "   18.00 "1" : #9 mwcap=53.04 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1905 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4052 "BISHOP 1    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4058 "GREGORY 2   "   13.80 "1" : #9 mva=172.8 3.3969 0 0 1.5937 1.5574 0.1789 0.285 0.137 0.1048 7.0543 1.4545 0.05 0.085 0.1521 0.6204 0 0
expic1     4058 "GREGORY 2   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6476 0 0 0 1 0 1.2 0 6.9703 0 0.08
ggov1      4058 "GREGORY 2   "   13.80 "1" : #9 mwcap=172.8 0.04 1 1 0.05 -0.05 16.0855 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4058 "GREGORY 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4059 "GREGORY 3   "   13.80 "1" : #9 mva=172.8 6.119 0 0 2.4294 2.2318 0.2726 0.5002 0.1514 0.1163 6.3919 1.207 0.0533 0.0985 0.0854 0.2934 0 0
expic1     4059 "GREGORY 3   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.487 0 0 0 1 0 1.2 0 6.7962 0 0.08
ggov1      4059 "GREGORY 3   "   13.80 "1" : #9 mwcap=172.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2534 2.3098 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4059 "GREGORY 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4060 "GREGORY 4   "   13.80 "1" : #9 mva=172.8 5.3476 0 0 2.1738 2.0256 0.2251 0.4867 0.1394 0.1067 5.8139 0.4038 0.05 0.05 0.0762 0.3365 0 0
esst4b     4060 "GREGORY 4   "   13.80 "1" : #9 0 3.8101 3.8101 0 1 -1 1 0 1 -1 0 6.6324 0 0 0.08 0 8.4644 999
ggov1      4060 "GREGORY 4   "   13.80 "1" : #9 mwcap=172.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4060 "GREGORY 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4061 "GREGORY 5   "   13.80 "1" : #9 mva=206.8 5.301 0 0 1.9188 1.8198 0.3659 0.6825 0.2156 0.1675 4.6276 1.4058 0.05 0.09 0.1655 0.531 0 0
esst4b     4061 "GREGORY 5   "   13.80 "1" : #9 0 3.1524 3.1524 0 1 -1 1 0 1 -1 0 5.5342 0 0 0.08 0 7.3063 999
ggov1      4061 "GREGORY 5   "   13.80 "1" : #9 mwcap=206.8 0.05 1 1 0.05 -0.05 10 3.6104 0 1 1 0.15 0.5 2.2231 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4061 "GREGORY 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4062 "GREGORY 6   "   13.80 "1" : #9 mva=206.8 5.5237 0 0 2.4564 2.2536 0.3066 0.4935 0.2593 0.2023 7.1209 1.2036 0.0612 0.062 0.054 0.1907 0 0
expic1     4062 "GREGORY 6   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9948 0 0 0 1 0 1.2 0 6.5773 0 0.08
ggov1      4062 "GREGORY 6   "   13.80 "1" : #9 mwcap=206.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2863 0.1006 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4062 "GREGORY 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4063 "GREGORY 7   "   13.80 "1" : #9 mva=206.8 4.8004 0 0 2.243 2.0814 0.1844 0.4042 0.1441 0.1105 8.1653 1.3895 0.05 0.05 0.1462 0.7444 0 0
esst4b     4063 "GREGORY 7   "   13.80 "1" : #9 0 3.7299 3.7299 0 1 -1 1 0 1 -1 0 5.0173 0 0 0.08 0 6.8278 999
ggov1      4063 "GREGORY 7   "   13.80 "1" : #9 mwcap=206.8 0.04 1 1 0.05 -0.05 2.1831 1.4089 0 1 1 0.15 0.496 1.5 0.1036 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4063 "GREGORY 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 mva=56.4 2.335 0 0 1.6989 1.6423 0.2361 0.3997 0.1592 0.1225 7.7299 0.8887 0.05 0.0551 0.0748 0.2509 0 0
esst4b     4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 0 3.0395 3.0395 0 1 -1 1 0 1 -1 0 6.407 0 0 0.08 0 6.0903 999
ggov1      4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 mwcap=56.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4688 1.5472 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4075 "MISSION 1 2 "   24.00 "1" : #9 mva=211.6 5.5242 0 0 1.6427 1.597 0.2098 0.4931 0.1198 0.0911 6.0255 0.5483 0.05 0.05 0.0271 0.4424 0 0
esst4b     4075 "MISSION 1 2 "   24.00 "1" : #9 0 3.1997 3.1997 0 1 -1 1 0 1 -1 0 5.8435 0 0 0.08 0 8.4081 999
ggov1      4075 "MISSION 1 2 "   24.00 "1" : #9 mwcap=211.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1574 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4075 "MISSION 1 2 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4076 "MISSION 1 3 "   24.00 "1" : #9 mva=211.6 4.0998 0 0 2.3885 2.1988 0.1803 0.318 0.1314 0.1003 5.5644 0.742 0.05 0.0884 0.1625 0.6117 0 0
esst4b     4076 "MISSION 1 3 "   24.00 "1" : #9 0 3.8412 3.8412 0 1 -1 1 0 1 -1 0 5.8581 0 0 0.08 0 7.9849 999
ggov1      4076 "MISSION 1 3 "   24.00 "1" : #9 mwcap=211.6 0.04 1 1 0.05 -0.05 9.6431 6.812 0 1 1 0.15 0.2311 1.5 0.1037 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4076 "MISSION 1 3 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4077 "MISSION 1 4 "   24.00 "1" : #9 mva=211.6 5.2304 0 0 1.8428 1.7585 0.2754 0.6586 0.2373 0.1848 6.5421 1.1308 0.05 0.0666 0.187 0.7251 0 0
esst4b     4077 "MISSION 1 4 "   24.00 "1" : #9 0 3.7699 3.7699 0 1 -1 1 0 1 -1 0 6.3816 0 0 0.08 0 7.268 999
ggov1      4077 "MISSION 1 4 "   24.00 "1" : #9 mwcap=211.6 0.04 1 1 0.05 -0.05 5.5472 6.4199 0 1 1 0.15 0.1646 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4077 "MISSION 1 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 mva=292.08 5.1099 0 0 2.2229 2.0652 0.1728 0.3126 0.1381 0.1057 6.5121 0.3768 0.05 0.0739 0.1862 0.5816 0 0
esst4b     4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 0 3.2798 3.2798 0 1 -1 1 0 1 -1 0 6.6094 0 0 0.08 0 7.6686 999
ggov1      4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 mwcap=292.08 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 mva=292.08 5.1043 0 0 1.6448 1.5987 0.214 0.4435 0.157 0.1207 6.8719 1.2602 0.05 0.0545 0.1992 0.6953 0 0
esst4b     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 0 3.3155 3.3155 0 1 -1 1 0 1 -1 0 6.1992 0 0 0.08 0 7.0219 999
ggov1      4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 mwcap=292.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.008 0.1761 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 mva=292.08 4.9692 0 0 2.1307 1.9908 0.236 0.3746 0.1911 0.1479 4.087 0.6685 0.05 0.0787 0.0161 0.3052 0 0
exac2      4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 0 1 1 1000 0.05 100 -100 1 21.5568 -21.556801 1.3 4 0 0.49 1 0.1 1.6 1 14 3.8744 0.008 5.1658 0.0185 0
ggov1      4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 mwcap=292.08 0.04 1 1 0.05 -0.05 15.7148 2 0 1 1 0.15 0.3172 1.5 0.1567 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 mva=422.4 5 0 0 2.0256 1.906 0.424 0.7065 0.3192 0.2501 7.1997 0.7562 0.0585 0.0732 0.1147 0.6233 0 0
esst4b     4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 0 3.5255 3.5255 0 1 -1 1 0 1 -1 0 5.7599 0 0 0.08 0 7.8646 999
ggov1      4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 mwcap=422.4 0.04 1 1 0.05 -0.05 10 3.7212 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 mva=1.68 5.8035 0 0 2.3819 2.2579 0.3258 0.4505 0.2345 0.1763 4.5574 1.1038 0.05 0.0691 0.1148 0.464562 0 0
ieeet1     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.9707 0.1053 0.35 0 4.046 0.1619 5.3946 0.4297 0
ieeeg1     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 25 0 0 0.1 2 -2 1.0966 0 0.1649 0.2981 0 5.9677 0 0 0.4 0.4754 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4091 "SANTA ROSA 1 2"   13.80 "1" : #9 mva=28.2 1.7549 0 0 1.1176 1.0795 0.1855 0.3989 0.1362 0.0998 7.7704 1.0398 0.05 0.0613 0.1614 0.557706 0 0
esst4b     4091 "SANTA ROSA 1 2"   13.80 "1" : #9 0 35.5791 1.2735 0 1 -1 1 0 1 -1 0 5.0672 0 0 0.0616 0 6.9711 999
ieeeg1     4091 "SANTA ROSA 1 2"   13.80 "1" : #9 20 0 0 0.1 0.1 -0.1 1.2103 0 0.4347 0.2583 0 0 0.3802 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4091 "SANTA ROSA 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 mva=9.12 4.6443 0 0 1.385 1.3288 0.142 0.459 0.1057 0.0762 8.3731 0.7061 0.05 0.0538 0.1902 0.615272 0 0
ieeet1     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 0 400 0.05 1 -1 0 0.3509 0.08 0.35 0 1.7515 0.0526 2.3353 0.307 0
ieeeg1     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 20 0.2 0 0.1 0.1 -0.1 0.6255 0 0.125 0.2616 0 4.4713 0.303 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4093 "SANTA ROSA 1 4"   13.80 "1" : #9 mva=33.6 2.6817 0 0 1.3244 1.2723 0.1703 0.4511 0.1256 0.0916 8.0384 0.5323 0.0537 0.0684 0.1088 0.452569 0 0
esst4b     4093 "SANTA ROSA 1 4"   13.80 "1" : #9 0 21.3722 0.7781 0 1 -1 1 0 4.6 -4.6 0 1 0 0 0.0874 0 6.4053 999
ieeeg1     4093 "SANTA ROSA 1 4"   13.80 "1" : #9 25 0.2107 0 0.1 0.431 -0.431 0.5833 0 0.2262 0.2633 0 3.3248 0.2462 0 0.5 0.5774 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4093 "SANTA ROSA 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 mva=33.6 2.5957 0 0 2.4525 2.3238 0.5001 0.5281 0.3566 0.2711 4.15 1.2926 0.05 0.0549 0.1304 0.495744 0 0
esst4b     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 0 2.3663 3.55 0 1 -1 1 0 1 -1 0 7.0973 0 0 0.0534 0 5.7486 999
ieeeg1     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 17.5713 0.3 0 0.3 0.2734 -0.2734 0.8863 0 0.2516 0.2696 0 3.9506 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 mva=33.6 1.3945 0 0 1.5373 1.4707 0.334 0.4336 0.2403 0.1807 9.37 0.575 0.05 0.05 0.1068 0.448572 0 0
esst4b     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 0 2.6286 1.5263 0 6 -6 1 0 1 -1 0 6.072 0 0 0.113 0 7.1007 999
ieeeg1     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 25 0.2 0 0.1 2 -2 0.8311 0 0.3408 0.272 0 2.1467 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 mva=33.6 3.4676 0 0 2.1533 2.0449 0.3334 0.245 0.2398 0.1804 7.8299 0.6628 0.05 0.0581 0.0726 0.380213 0 0
esst4b     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 0 20.6776 1.5608 0 1 -1 1 0 1 -1 0 6.9282 0 0 0.0531 0 6.2692 999
ieeeg1     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 20 0.2797 0 0.2 2 -2 0.9463 0 0.4847 0.2968 0 8.0323 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 mva=33.6 2.7771 0 0 1.5724 1.5034 0.3076 0.6408 0.2217 0.1663 4.5448 0.5713 0.05 0.0657 0.1381 0.511134 0 0
ieeet1     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.0639 0.35 0 2.9496 0.0825 3.9329 0.3407 0
ieeeg1     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 25 0 0 0.3 0.1394 -0.1394 0.8211 0 0.1735 0.3407 0 4.3499 0.2565 0 0.4 0.4281 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4098 "SANTA ROSA 1 9"   13.80 "1" : #9 mva=33.6 3.906 0 0 1.6722 1.5965 0.3434 0.3027 0.2469 0.1858 9.4218 1.2853 0.05 0.0501 0.0355 0.306057 0 0
exac1      4098 "SANTA ROSA 1 9"   13.80 "1" : #9 0 0 0 400 0.1 12.2128 -12.2128 1.1 0.02 1 0.2678 0.5 1 1.7368 0.0462 2.3157 0.2308 12.2128 -12.2128
ieeeg1     4098 "SANTA ROSA 1 9"   13.80 "1" : #9 11.0967 0.3 0 0.3 0.1 -0.1 0.6785 0 0.1641 0.2684 0 4.1658 0.3794 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     4098 "SANTA ROSA 1 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4115 "LAREDO 1 2  "   13.80 "1" : #9 mva=158.16 5.8299 0 0 1.723 1.6618 0.2649 0.5484 0.1131 0.0858 4.0952 0.3868 0.05 0.0758 0.1057 0.4093 0 0
esst4b     4115 "LAREDO 1 2  "   13.80 "1" : #9 0 3.8171 3.8171 0 1 -1 1 0 1 -1 0 5.7434 0 0 0.08 0 6.9199 999
ggov1      4115 "LAREDO 1 2  "   13.80 "1" : #9 mwcap=158.16 0.04 1 1 0.05 -0.05 7.265 2 0 1 1 0.15 0.0599 1.5 0.1314 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4115 "LAREDO 1 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4116 "LAREDO 1 3  "   13.80 "1" : #9 mva=158.16 4.1691 0 0 2.2895 2.1189 0.1813 0.3142 0.1515 0.1164 5.0131 1.4962 0.05 0.0524 0.2233 0.6915 0 0
esst4b     4116 "LAREDO 1 3  "   13.80 "1" : #9 0 3.6853 3.6853 0 1 -1 1 0 1 -1 0 6.1 0 0 0.08 0 8.2188 999
ggov1      4116 "LAREDO 1 3  "   13.80 "1" : #9 mwcap=158.16 0.04 1 1 0.05 -0.05 19.479 2 0 1 1 0.15 0.5 1.7463 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4116 "LAREDO 1 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4133 "PEARSALL 2  "   20.00 "1" : #9 mva=40.32 7.063 0 0 1.7416 1.6768 0.29 0.6007 0.2273 0.1768 5.1106 1.0405 0.05 0.0879 0.1468 0.3831 0 0
esst4b     4133 "PEARSALL 2  "   20.00 "1" : #9 0 3.5933 3.5933 0 1 -1 1 0 1 -1 0 6.8108 0 0 0.08 0 8.3141 999
ggov1      4133 "PEARSALL 2  "   20.00 "1" : #9 mwcap=40.32 0.05 1 1 0.05 -0.05 10 0.9826 0 1 1 0.15 0.1579 1.5 0.1966 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4133 "PEARSALL 2  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4134 "PEARSALL 3  "   20.00 "1" : #9 mva=40.32 1.9302 0 0 2.4453 2.2446 0.223 0.5082 0.18 0.1391 7.5375 0.9524 0.05 0.081 0.0403 0.2136 0 0
esst4b     4134 "PEARSALL 3  "   20.00 "1" : #9 0 3.9362 3.9362 0 1 -1 1 0 1 -1 0 5.1118 0 0 0.08 0 8.5996 999
ggov1      4134 "PEARSALL 3  "   20.00 "1" : #9 mwcap=40.32 0.05 1 1 0.05 -0.05 10 6.0687 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4134 "PEARSALL 3  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4135 "PEARSALL 4  "   20.00 "1" : #9 mva=40.32 8.3494 0 0 2.4105 2.2166 0.1605 0.337 0.1084 0.082 4.6484 0.4268 0.05 0.0828 0.1999 0.5712 0 0
exac2      4135 "PEARSALL 4  "   20.00 "1" : #9 0.05 1 1 1000 0.05 7.8072 -7.8072 1 24.8161 -24.816099 1.3 4 0 0.49 1 0.1 1.6 1 14 3.6293 0.0092 4.839 0.0197 0
ggov1      4135 "PEARSALL 4  "   20.00 "1" : #9 mwcap=40.32 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4556 1.2988 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4135 "PEARSALL 4  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4136 "PEARSALL 5  "   20.00 "1" : #9 mva=40.32 8.6984 0 0 1.3635 1.3717 0.2788 0.3555 0.1896 0.1467 6.4533 0.6686 0.05 0.05 0.2276 0.6627 0 0
esst4b     4136 "PEARSALL 5  "   20.00 "1" : #9 0 3.4883 3.4883 0 1 -1 1 0 1 -1 0 6.9091 0 0 0.08 0 6.2993 999
ggov1      4136 "PEARSALL 5  "   20.00 "1" : #9 mwcap=40.32 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1793 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4136 "PEARSALL 5  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4137 "PEARSALL 6  "   20.00 "1" : #9 mva=80.64 5.4393 0 0 1.9586 1.8519 0.4175 0.6619 0.2735 0.2136 9.4562 0.5158 0.05 0.05 0.0962 0.5745 0 0
esst4b     4137 "PEARSALL 6  "   20.00 "1" : #9 0 3.2313 3.2313 0 1 -1 1 0 1 -1 0 6.8673 0 0 0.08 0 7.8543 999
ggov1      4137 "PEARSALL 6  "   20.00 "1" : #9 mwcap=80.64 0.04 1 1 0.05 -0.05 10 0.6756 0 1 1 0.15 0.0332 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4137 "PEARSALL 6  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4138 "PEARSALL 7  "   20.00 "1" : #9 mva=79.2 2.9255 0 0 1.6278 1.585 0.3012 0.3897 0.1676 0.1292 5.4991 1.4427 0.0519 0.0778 0.1028 0.3141 0 0
esst4b     4138 "PEARSALL 7  "   20.00 "1" : #9 0 3.1291 3.1291 0 1 -1 1 0 1 -1 0 6.8921 0 0 0.08 0 7.0993 999
ggov1      4138 "PEARSALL 7  "   20.00 "1" : #9 mwcap=79.2 0.04 1 1 0.05 -0.05 2.768 1.4717 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4138 "PEARSALL 7  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 mva=237.32 5.9146 0 0 2.2521 2.0887 0.3338 0.5914 0.1882 0.1456 7.3489 0.4015 0.0538 0.0797 0.0983 0.4387 0 0
expic1     4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8942 0 0 0 1 0 1.2 0 6.5765 0 0.08
ggov1      4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 mwcap=237.32 0.04 1 1 0.05 -0.05 12.1081 2 0 1 1 0.15 0.5 1.5 0.1646 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 mva=237.32 4.8904 0 0 2.1665 2.0196 0.2203 0.4403 0.1239 0.0943 4.472 0.5249 0.05 0.05 0.174 0.6045 0 0
expic1     4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2156 0 0 0 1 0 1.2 0 6.7055 0 0.08
ggov1      4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 mwcap=237.32 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.06 0.1738 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 mva=237.32 4.3945 0 0 1.9593 1.8525 0.2356 0.3621 0.1722 0.1328 5.1463 1.0586 0.05 0.0965 0.0054 0.3145 0 0
esst4b     4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 0 3.397 3.397 0 1 -1 1 0 1 -1 0 6.6356 0 0 0.08 0 6.7709 999
ggov1      4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 mwcap=237.32 0.04 1 1 0.05 -0.05 9.2479 2 0 1 1 0.15 0.1063 1.3304 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 mva=10.8 7.961 0 0 2.3925 2.202 0.2963 0.6952 0.2306 0.1794 5.7091 1.474 0.0539 0.0633 0.0537 0.3398 0 0
exac2      4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 0.05 1 1 400 0.05 11.9619 -11.9619 1 24.9477 -24.947701 1.3 4 0 0.49 1 0 0 1 14 3.6986 0.0016 4.9315 0.0118 0
ggov1      4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 mwcap=10.8 0.04 1 1 0.05 -0.05 10 1.1476 0 1 1 0.15 0.5 2.0116 0.2 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 mva=90 2.9743 0 0 1.4208 1.4179 0.2977 0.479 0.1434 0.1099 6.4831 1.4878 0.05 0.0754 0.2256 0.7547 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 0 3.2855 3.2855 0 1 -1 1 0 1 -1 0 5.4592 0 0 0.08 0 8.8409 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 mwcap=90 0.04 1 1 0.05 -0.05 9.5457 2 0 1 1 0.15 0.5 1.3341 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 mva=220.52 5.6927 0 0 2.2271 2.0685 0.2372 0.5538 0.1139 0.0864 7.6908 1.1701 0.0503 0.05 0.0858 0.4024 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 0 3.1955 3.1955 0 1 -1 1 0 1 -1 0 6.638 0 0 0.08 0 6.5624 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 mwcap=220.52 0.04 1 1 0.05 -0.05 10 2.8161 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 mva=28.8 7.6903 0 0 1.9276 1.8269 0.4458 0.6557 0.2874 0.2247 7.0589 1.0075 0.05 0.05 0.014 0.2231 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 0 3.3888 3.3888 0 1 -1 1 0 1 -1 0 6.4973 0 0 0.08 0 8.4188 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 mwcap=28.8 0.04 1 1 0.05 -0.05 3.7954 5.3262 0 1 1 0.15 0.5 1.0813 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 mva=73.2 8.478 0 0 1.4091 1.4085 0.19 0.2132 0.1187 0.0902 8.6701 1.3566 0.05 0.0926 0.0683 0.467 0 0
expic1     4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0745 0 0 0 1 0 1.2 0 5.3987 0 0.08
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 mwcap=73.2 0.05 1 1 0.05 -0.05 25.7205 2 0 1 1 0.15 0.2846 1.8327 0.109 0.3 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 mva=12.48 2.0906 0 0 2.6243 2.389 0.1728 0.2836 0.1183 0.0899 7.8184 0.6044 0.0575 0.0866 0.0238 0.2118 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 0 3.8204 3.8204 0 1 -1 1 0 1 -1 0 5.5548 0 0 0.08 0 8.2122 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 mwcap=12.48 0.04 1 1 0.05 -0.05 1.021 3.4895 0 1 1 0.15 0.5 1.5 0.1315 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 mva=320.4 5 0 0 2.1588 2.0135 0.1849 0.2531 0.1549 0.1191 8.7127 0.9403 0.0668 0.0578 0.1053 0.5032 0 0
expic1     4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2249 0 0 0 1 0 1.2 0 6.685 0 0.08
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 mwcap=320.4 0.04 1 1 0.05 -0.05 8.8327 2 0 1 1 0.15 0.0891 1.6363 0.1287 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 mva=320.4 5 0 0 2.2085 2.0536 0.2267 0.5367 0.1447 0.1109 7.9605 0.524 0.05 0.0941 0.0524 0.3995 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 0 3.6717 3.6717 0 1 -1 1 0 1 -1 0 5.6501 0 0 0.08 0 7.3516 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 mwcap=320.4 0.04 1 1 0.05 -0.05 10 1.0772 0 1 1 0.15 0.5 1.4834 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 mva=320.4 5 0 0 2.0793 1.9493 0.279 0.5516 0.1388 0.1062 9.5172 1.2316 0.0515 0.05 0.1264 0.441 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 0 3.5273 3.5273 0 1 -1 1 0 1 -1 0 5.8975 0 0 0.08 0 8.408 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 mwcap=320.4 0.05 1 1 0.05 -0.05 1.3778 1.2463 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 mva=220.52 4.0032 0 0 1.9356 1.8334 0.2517 0.5579 0.1172 0.089 5.0674 0.924 0.0503 0.0925 0.1166 0.29 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 0 3.6072 3.6072 0 1 -1 1 0 1 -1 0 5.4947 0 0 0.08 0 7.3998 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 mwcap=220.52 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3995 2.0442 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 mva=220.52 5.4363 0 0 1.5868 1.5519 0.2026 0.3347 0.1289 0.0984 5.074 0.8611 0.05 0.0653 0.0079 0.2553 0 0
expic1     4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6129 0 0 0 1 0 1.2 0 6.0873 0 0.08
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 mwcap=220.52 0.04 1 1 0.05 -0.05 2.8759 7.6871 0 1 1 0.15 0.5 2.1471 0.18 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5023 "ALEDO 1 2   "   13.80 "1" : #9 mva=5.76 9.5576 0 0 1.4009 1.4019 0.204 0.2568 0.1529 0.1175 7.4352 1.2169 0.0584 0.0707 0.1043 0.4845 0 0
esst4b     5023 "ALEDO 1 2   "   13.80 "1" : #9 0 3.1988 3.1988 0 1 -1 1 0 1 -1 0 5.6589 0 0 0.08 0 7.7465 999
ggov1      5023 "ALEDO 1 2   "   13.80 "1" : #9 mwcap=5.76 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4873 0.1217 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5023 "ALEDO 1 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5035 "DALLAS 1 2  "   13.20 "1" : #9 mva=5.04 6.8933 0 0 2.0608 1.9343 0.1998 0.2165 0.1418 0.1087 4.8846 0.326 0.0683 0.05 0.1892 0.7153 0 0
esst4b     5035 "DALLAS 1 2  "   13.20 "1" : #9 0 3.417 3.417 0 1 -1 1 0 1 -1 0 6.0829 0 0 0.08 0 7.4701 999
ggov1      5035 "DALLAS 1 2  "   13.20 "1" : #9 mwcap=5.04 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2583 1.6824 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5035 "DALLAS 1 2  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5036 "DALLAS 1 3  "   13.20 "1" : #9 mva=7.68 1.4418 0 0 2.3138 2.1385 0.166 0.2041 0.1437 0.1102 9.8782 1.2219 0.0697 0.05 0.0682 0.3607 0 0
esst4b     5036 "DALLAS 1 3  "   13.20 "1" : #9 0 3.5803 3.5803 0 1 -1 1 0 1 -1 0 6.1325 0 0 0.08 0 8.2341 999
ggov1      5036 "DALLAS 1 3  "   13.20 "1" : #9 mwcap=7.68 0.04 1 1 0.05 -0.05 8.3146 2 0 1 1 0.15 0.5 1.2199 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5036 "DALLAS 1 3  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5037 "DALLAS 1 4  "   13.20 "1" : #9 mva=370.16 5 0 0 2.2474 2.085 0.3674 0.5311 0.2991 0.234 4.4348 0.4966 0.05 0.05 0.0597 0.5041 0 0
esst4b     5037 "DALLAS 1 4  "   13.20 "1" : #9 0 3.2922 3.2922 0 1 -1 1 0 1 -1 0 5.761 0 0 0.08 0 7.679 999
ggov1      5037 "DALLAS 1 4  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 8.5144 1.3394 0 1 1 0.15 0.5 1.6371 0.1747 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5037 "DALLAS 1 4  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5038 "DALLAS 1 5  "   13.20 "1" : #9 mva=370.16 5 0 0 2.0028 1.8875 0.175 0.4394 0.1233 0.0939 7.2502 0.8668 0.0681 0.051 0.0646 0.4387 0 0
esst4b     5038 "DALLAS 1 5  "   13.20 "1" : #9 0 3.2129 3.2129 0 1 -1 1 0 1 -1 0 5.2204 0 0 0.08 0 7.5366 999
ggov1      5038 "DALLAS 1 5  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 10 0.1264 0 1 1 0.15 0.5 1.2225 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5038 "DALLAS 1 5  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5039 "DALLAS 1 6  "   13.20 "1" : #9 mva=370.16 5 0 0 1.9459 1.8416 0.345 0.5128 0.2147 0.1667 6.0965 1.4248 0.05 0.05 0.0285 0.3602 0 0
esst4b     5039 "DALLAS 1 6  "   13.20 "1" : #9 0 3.5663 3.5663 0 1 -1 1 0 1 -1 0 5.7047 0 0 0.08 0 6.3285 999
ggov1      5039 "DALLAS 1 6  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 9.6592 1.7431 0 1 1 0.15 0.1232 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5039 "DALLAS 1 6  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5040 "DALLAS 1 7  "   13.20 "1" : #9 mva=370.16 5 0 0 1.8865 1.7938 0.2425 0.46 0.1924 0.149 7.5559 1.0947 0.0593 0.0825 0.1137 0.3024 0 0
expic1     5040 "DALLAS 1 7  "   13.20 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8784 0 0 0 1 0 1.2 0 5.983 0 0.08
ggov1      5040 "DALLAS 1 7  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5040 "DALLAS 1 7  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5041 "DALLAS 1 8  "   13.20 "1" : #9 mva=370.16 5 0 0 2.1852 2.0347 0.1668 0.2399 0.1159 0.0879 5.3384 0.9366 0.0661 0.0723 0.0518 0.3925 0 0
esst4b     5041 "DALLAS 1 8  "   13.20 "1" : #9 0 3.2811 3.2811 0 1 -1 1 0 1 -1 0 5.4602 0 0 0.08 0 8.1173 999
ggov1      5041 "DALLAS 1 8  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 10 2.0888 0 1 1 0.15 0.0379 1.3349 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5041 "DALLAS 1 8  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5042 "DALLAS 1 9  "   13.20 "1" : #9 mva=370.16 5 0 0 2.2636 2.098 0.2701 0.5066 0.1913 0.148 9.0069 0.9467 0.05 0.0905 0.1278 0.3741 0 0
esst4b     5042 "DALLAS 1 9  "   13.20 "1" : #9 0 3.927 3.927 0 1 -1 1 0 1 -1 0 5.686 0 0 0.08 0 8.2321 999
ggov1      5042 "DALLAS 1 9  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1659 0.1911 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5042 "DALLAS 1 9  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5051 "GREENVILLE 1 2"   22.00 "1" : #9 mva=101.64 7.6529 0 0 2.0982 1.9645 0.1861 0.2386 0.1248 0.0951 9.9317 1.3534 0.05 0.05 0.0961 0.3917 0 0
exac2      5051 "GREENVILLE 1 2"   22.00 "1" : #9 0.05 1 1 400 0.05 100 -100 1 27.0995 -27.099501 1.3 4 0 0.49 1 0 0 1 14 4.5931 0.0022 3.4448 0.0125 0
ggov1      5051 "GREENVILLE 1 2"   22.00 "1" : #9 mwcap=101.64 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4784 1.5 0.137 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5051 "GREENVILLE 1 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5057 "GRAHAM 2    "   13.80 "1" : #9 mva=380.82 5 0 0 1.7463 1.6806 0.2913 0.4891 0.1913 0.1481 7.9714 0.7928 0.0547 0.0757 0.1558 0.7315 0 0
esst4b     5057 "GRAHAM 2    "   13.80 "1" : #9 0 3.8834 3.8834 0 1 -1 1 0 1 -1 0 6.1621 0 0 0.08 0 8.3361 999
ggov1      5057 "GRAHAM 2    "   13.80 "1" : #9 mwcap=380.82 0.04 1 1 0.05 -0.05 2.6614 0.5124 0 1 1 0.15 0.1494 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5057 "GRAHAM 2    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5058 "GRAHAM 3    "   13.80 "1" : #9 mva=380.82 5 0 0 1.9435 1.8397 0.4369 0.7003 0.2982 0.2333 5.2677 1.2948 0.054 0.0536 0.0875 0.2529 0 0
esst4b     5058 "GRAHAM 3    "   13.80 "1" : #9 0 3.2552 3.2552 0 1 -1 1 0 1 -1 0 5.8302 0 0 0.08 0 6.3152 999
ggov1      5058 "GRAHAM 3    "   13.80 "1" : #9 mwcap=380.82 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2569 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5058 "GRAHAM 3    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5065 "ARLINGTON 1 2"   13.80 "1" : #9 mva=12.72 7.5505 0 0 1.4156 1.4138 0.2509 0.4538 0.1371 0.1049 7.2882 0.6306 0.05 0.0903 0.0821 0.5955 0 0
esst4b     5065 "ARLINGTON 1 2"   13.80 "1" : #9 0 3.5398 3.5398 0 1 -1 1 0 1 -1 0 5.7279 0 0 0.08 0 8.0388 999
ggov1      5065 "ARLINGTON 1 2"   13.80 "1" : #9 mwcap=12.72 0.04 1 1 0.05 -0.05 10 1.5302 0 1 1 0.15 0.5 1.3429 0.1932 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5065 "ARLINGTON 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5066 "ARLINGTON 1 3"   13.80 "1" : #9 mva=2.16 5.7192 0 0 1.4568 1.447 0.1751 0.3777 0.131 0.1 6.0569 0.6161 0.0523 0.0803 0.1407 0.5525 0 0
esst4b     5066 "ARLINGTON 1 3"   13.80 "1" : #9 0 3.9536 3.9536 0 1 -1 1 0 1 -1 0 6.912 0 0 0.08 0 7.0483 999
ggov1      5066 "ARLINGTON 1 3"   13.80 "1" : #9 mwcap=2.16 0.04 1 1 0.05 -0.05 4.7426 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5066 "ARLINGTON 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5067 "ARLINGTON 1 4"   13.80 "1" : #9 mva=525.92 5 0 0 2.0731 1.9443 0.5106 0.7353 0.3261 0.2555 4.8351 0.4688 0.0665 0.05 0.0463 0.491 0 0
esst4b     5067 "ARLINGTON 1 4"   13.80 "1" : #9 0 3.9025 3.9025 0 1 -1 1 0 1 -1 0 5.1938 0 0 0.08 0 7.0309 999
ggov1      5067 "ARLINGTON 1 4"   13.80 "1" : #9 mwcap=525.92 0.05 1 1 0.05 -0.05 9.2476 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5067 "ARLINGTON 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5068 "ARLINGTON 1 5"   13.80 "1" : #9 mva=525.92 5 0 0 1.9608 1.8537 0.1984 0.2777 0.1169 0.0888 7.5201 0.9579 0.05 0.078 0.2354 0.7253 0 0
expic1     5068 "ARLINGTON 1 5"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7362 0 0 0 1 0 1.2 0 5.4152 0 0.08
ggov1      5068 "ARLINGTON 1 5"   13.80 "1" : #9 mwcap=525.92 0.05 1 1 0.05 -0.05 10 7.3335 0 1 1 0.15 0.5 1.8799 0.1761 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5068 "ARLINGTON 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5069 "ARLINGTON 1 6"   13.80 "1" : #9 mva=525.92 5 0 0 2.067 1.9393 0.1714 0.2259 0.1056 0.0798 6.1547 0.6017 0.05 0.05 0.0296 0.3863 0 0
expic1     5069 "ARLINGTON 1 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.538 0 0 0 1 0 1.2 0 5.9018 0 0.08
ggov1      5069 "ARLINGTON 1 6"   13.80 "1" : #9 mwcap=525.92 0.04 1 1 0.05 -0.05 6.5629 2 0 1 1 0.15 0.1462 1.5 0.1717 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5069 "ARLINGTON 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     5089 "CLIFTON 1 1 "   13.80 "1" : #9 mva=50.16 6 0.05 0.05 2.1285 0 1.0343 0.6708 0.342 0.241 0.0835 0.2031 0.5539 0 0 0
ieeet1     5089 "CLIFTON 1 1 "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.6794 0.0838 3.5726 0.384 0
hygov      5089 "CLIFTON 1 1 "   13.80 "1" : #9 mwcap=50.16 0.07 0.428303 3.99335 0.05 0.4 0.167 1 0 0.7816 1.2 1 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     5089 "CLIFTON 1 1 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5106 "IRVING 1 1  "   13.80 "1" : #9 mva=12.96 5.1257 0 0 2.4004 2.2752 0.4466 0.3591 0.3191 0.242 7.0026 0.9572 0.0502 0.05 0.1754 0.58569 0 0
esac1a     5106 "IRVING 1 1  "   13.80 "1" : #9 0.025 0 0 313.407 0.05 18.1925 -18.192499 1.0724 0.013 1 0.2 0.4 1 5.5999 0.191 7.4665 1.7186 9 -9 0
ieeeg1     5106 "IRVING 1 1  "   13.80 "1" : #9 20 0.2 0 0.5 1 -1 1.7842 0 0.2439 1 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     5106 "IRVING 1 1  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5107 "IRVING 1 2  "   13.80 "1" : #9 mva=6.84 3.7035 0 0 2.3347 2.2139 0.3844 0.3321 0.2755 0.2081 5.4073 1.1476 0.05 0.0627 0.1123 0.459565 0 0
ieeet1     5107 "IRVING 1 2  "   13.80 "1" : #9 0 400 0.05 1 -1 0 0.5 0.0713 1 0 2.3502 0.1385 3.1337 0.4035 0
ieeeg1     5107 "IRVING 1 2  "   13.80 "1" : #9 19.851 0.237 0 0.5 0.1 -0.1 0.5783 0 0.282 0.3463 0 0.25 0.7816 0 0.4 0.3683 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     5107 "IRVING 1 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5166 "DENTON 1 2  "   13.80 "1" : #9 mva=151.8 6.1594 0 0 2.1094 1.9736 0.2631 0.6079 0.1391 0.1064 5.4052 1.1299 0.0623 0.05 0.0086 0.3286 0 0
esst4b     5166 "DENTON 1 2  "   13.80 "1" : #9 0 3.3514 3.3514 0 1 -1 1 0 1 -1 0 5.8211 0 0 0.08 0 7.2542 999
ggov1      5166 "DENTON 1 2  "   13.80 "1" : #9 mwcap=151.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.464 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5166 "DENTON 1 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5167 "DENTON 1 3  "   13.80 "1" : #9 mva=1.92 1.3697 0 0 1.4973 1.4797 0.1946 0.229 0.1067 0.0806 9.3987 0.9307 0.0594 0.05 0.2155 0.7035 0 0
esst4b     5167 "DENTON 1 3  "   13.80 "1" : #9 0 3.9088 3.9088 0 1 -1 1 0 1 -1 0 5.9962 0 0 0.08 0 6.7743 999
ggov1      5167 "DENTON 1 3  "   13.80 "1" : #9 mwcap=1.92 0.04 1 1 0.05 -0.05 8.8118 5.9189 0 1 1 0.15 0.5 1.1858 0.1845 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5167 "DENTON 1 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5206 "POOLVILLE 2 "   13.80 "1" : #9 mva=298.4 4.9817 0 0 1.964 1.8563 0.1569 0.3853 0.1198 0.0911 4.8646 0.9456 0.0576 0.0849 0.1232 0.7077 0 0
exac2      5206 "POOLVILLE 2 "   13.80 "1" : #9 0 1 1 400 0.05 7.7179 -7.7179 1 24.5179 -24.5179 0.55 4 0 0.0184 1 0.1 1.6 1 10 3.2094 0.0033 4.2793 0.0136 0
ggov1      5206 "POOLVILLE 2 "   13.80 "1" : #9 mwcap=298.4 0.05 1 1 0.05 -0.05 3.702 2 0 1 1 0.15 0.5 1.1951 0.1661 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5206 "POOLVILLE 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5207 "POOLVILLE 3 "   13.80 "1" : #9 mva=298.4 5.0094 0 0 2.2065 2.0519 0.2266 0.4963 0.1809 0.1398 9.6702 1.0739 0.05 0.05 0.0555 0.2241 0 0
expic1     5207 "POOLVILLE 3 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7681 0 0 0 1 0 1.2 0 6.4393 0 0.08
ggov1      5207 "POOLVILLE 3 "   13.80 "1" : #9 mwcap=298.4 0.04 1 1 0.05 -0.05 10 4.8154 0 1 1 0.15 0.0397 1.2149 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5207 "POOLVILLE 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5208 "POOLVILLE 4 "   13.80 "1" : #9 mva=298.4 4.9976 0 0 2.1041 1.9693 0.2025 0.3411 0.1056 0.0798 9.9214 0.3069 0.0652 0.05 0.0838 0.3618 0 0
esst4b     5208 "POOLVILLE 4 "   13.80 "1" : #9 0 3.3576 3.3576 0 1 -1 1 0 1 -1 0 5.2222 0 0 0.08 0 6.97 999
ggov1      5208 "POOLVILLE 4 "   13.80 "1" : #9 mwcap=298.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3826 0.1857 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5208 "POOLVILLE 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 mva=1458 2.0235 0 0 1.9883 1.8911 0.3666 0.5824 0.2631 0.1984 6.6003 0.5702 0.05 0.0626 0.0904 0.415792 0 0
ieeet1     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.9121 0.1188 1 0 1.7997 0.0445 2.3996 0.298 0
ieeeg1     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 25 0 0 0.1 0.1 -0.1 1.1759 0 0.2614 0.3452 0 10 0.4 0 0.5 0.4167 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5263 "GLEN ROSE 1 3"   13.80 "1" : #9 mva=1458 2.0274 0 0 1.9956 1.8979 0.3616 0.2032 0.1626 0.13 8.0973 0.7524 0.05 0.0597 0.127 0.488948 0 0
ieeet1     5263 "GLEN ROSE 1 3"   13.80 "1" : #9 0 400 0.0565 1 -1 0 0.2701 0.08 1 0 2.668 0.1124 3.5574 0.3742 0
ieeeg1     5263 "GLEN ROSE 1 3"   13.80 "1" : #9 16.1793 0 0 0.2 0.1437 -0.1437 0.6714 0 0.4405 0.3319 0 2.6582 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     5263 "GLEN ROSE 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5281 "TEMPLE 1 2  "   13.80 "1" : #9 mva=321.28 5 0 0 1.7257 1.664 0.1892 0.2308 0.1066 0.0806 9.3064 0.9847 0.05 0.0629 0.2248 0.722 0 0
expic1     5281 "TEMPLE 1 2  "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6999 0 0 0 1 0 1.2 0 5.9886 0 0.08
ggov1      5281 "TEMPLE 1 2  "   13.80 "1" : #9 mwcap=321.28 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9222 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5281 "TEMPLE 1 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5282 "TEMPLE 1 3  "   13.80 "1" : #9 mva=321.28 5 0 0 2.1533 2.009 0.41 0.5872 0.2394 0.1864 5.23 1.4031 0.0634 0.0631 0.1565 0.4573 0 0
exac2      5282 "TEMPLE 1 3  "   13.80 "1" : #9 0 1 1 1000 0.05 100 -100 1 28.1476 -28.1476 1.3 4 0 0.0278 1 0.1 0.8 1 14 3.3858 0.0014 4.5144 0.0117 0
ggov1      5282 "TEMPLE 1 3  "   13.80 "1" : #9 mwcap=321.28 0.04 1 1 0.05 -0.05 10 1.0065 0 1 1 0.15 0.5 1.5 0.1703 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5282 "TEMPLE 1 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5283 "TEMPLE 1 4  "   13.80 "1" : #9 mva=321.28 5 0 0 2.1463 2.0033 0.2252 0.5121 0.1065 0.0805 4.9383 0.3714 0.0674 0.05 0.133 0.575 0 0
exac2      5283 "TEMPLE 1 4  "   13.80 "1" : #9 0.05 1 1 1000 0.05 8.0882 -8.0882 1 22.0672 -22.0672 1.3 4 0 0.49 1 0.1 0.8 1 14 3.2077 0.9089 4.277 0.9483 0
ggov1      5283 "TEMPLE 1 4  "   13.80 "1" : #9 mwcap=321.28 0.04 1 1 0.05 -0.05 10 0.7753 0 1 1 0.15 0.149 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5283 "TEMPLE 1 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5297 "MCKINNEY 1 2"   13.80 "1" : #9 mva=3.84 5.3139 0 0 1.6421 1.5965 0.2703 0.3375 0.191 0.1478 6.5785 1.1223 0.0554 0.05 0.1269 0.3416 0 0
esst4b     5297 "MCKINNEY 1 2"   13.80 "1" : #9 0 3.7389 3.7389 0 1 -1 1 0 1 -1 0 5.6965 0 0 0.08 0 8.414 999
ggov1      5297 "MCKINNEY 1 2"   13.80 "1" : #9 mwcap=3.84 0.04 1 1 0.05 -0.05 10 5.8493 0 1 1 0.15 0.5 1.5 0.1621 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5297 "MCKINNEY 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5298 "MCKINNEY 1 3"   13.80 "1" : #9 mva=138 3.4696 0 0 2.4457 2.2449 0.2385 0.5273 0.1326 0.1013 4.8995 0.3375 0.05 0.05 0.1574 0.7336 0 0
exac2      5298 "MCKINNEY 1 3"   13.80 "1" : #9 0 1 1 1000 0.05 8.0059 -8.0059 1 29.1349 -29.134899 0.55 4 0 0.0135 1 0.1 0.8 1 10 3.1028 0 4.1371 0.0102 0
ggov1      5298 "MCKINNEY 1 3"   13.80 "1" : #9 mwcap=138 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5298 "MCKINNEY 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5299 "MCKINNEY 1 4"   13.80 "1" : #9 mva=138 4.3492 0 0 2.3483 2.1664 0.3967 0.7559 0.3228 0.2529 9.2476 1.369 0.05 0.0847 0.171 0.6568 0 0
esst4b     5299 "MCKINNEY 1 4"   13.80 "1" : #9 0 3.6194 3.6194 0 1 -1 1 0 1 -1 0 5.0953 0 0 0.08 0 7.9769 999
ggov1      5299 "MCKINNEY 1 4"   13.80 "1" : #9 mwcap=138 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1094 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5299 "MCKINNEY 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5300 "MCKINNEY 1 5"   13.80 "1" : #9 mva=138 4.9815 0 0 2.1503 2.0066 0.385 0.6576 0.2191 0.1703 8.4397 1.2948 0.0516 0.05 0.1138 0.6206 0 0
esst4b     5300 "MCKINNEY 1 5"   13.80 "1" : #9 0 3.9185 3.9185 0 1 -1 1 0 1 -1 0 6.747 0 0 0.08 0 8.5664 999
ggov1      5300 "MCKINNEY 1 5"   13.80 "1" : #9 mwcap=138 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1671 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5300 "MCKINNEY 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5301 "MCKINNEY 1 6"   13.80 "1" : #9 mva=99.24 3.7102 0 0 1.7492 1.683 0.2641 0.3822 0.1964 0.1522 6.7273 0.5515 0.0634 0.0838 0.065 0.3138 0 0
esst4b     5301 "MCKINNEY 1 6"   13.80 "1" : #9 0 3.1575 3.1575 0 1 -1 1 0 1 -1 0 6.0011 0 0 0.08 0 8.2348 999
ggov1      5301 "MCKINNEY 1 6"   13.80 "1" : #9 mwcap=99.24 0.04 1 1 0.05 -0.05 10 1.8492 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5301 "MCKINNEY 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5302 "MCKINNEY 1 7"   13.80 "1" : #9 mva=556.5 5 0 0 2.0382 1.9161 0.2178 0.3655 0.133 0.1016 9.2169 1.009 0.05 0.0587 0.0831 0.3591 0 0
esst4b     5302 "MCKINNEY 1 7"   13.80 "1" : #9 0 3.5376 3.5376 0 1 -1 1 0 1 -1 0 6.6244 0 0 0.08 0 8.28 999
ggov1      5302 "MCKINNEY 1 7"   13.80 "1" : #9 mwcap=556.5 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3071 0.1398 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5302 "MCKINNEY 1 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5303 "MCKINNEY 1 8"   13.80 "1" : #9 mva=556.5 5 0 0 1.9596 1.8527 0.2782 0.613 0.1792 0.1385 9.7816 0.718 0.05 0.0676 0.1829 0.5075 0 0
exac2      5303 "MCKINNEY 1 8"   13.80 "1" : #9 0 1 1 400 0.05 100 -100 1 26.6864 -26.686399 0.55 4 0 0.49 1 0 0 1 14 3.3419 0.0021 4.4559 0.0124 0
ggov1      5303 "MCKINNEY 1 8"   13.80 "1" : #9 mwcap=556.5 0.04 1 1 0.05 -0.05 5.8903 2 0 1 1 0.15 0.1339 1.44 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5303 "MCKINNEY 1 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5319 "GRANBURY 1 2"   13.20 "1" : #9 mva=315.36 5 0 0 2.3056 2.1319 0.3294 0.6414 0.2507 0.1955 6.7734 1.4635 0.0586 0.0604 0.177 0.7569 0 0
esst4b     5319 "GRANBURY 1 2"   13.20 "1" : #9 0 3.3028 3.3028 0 1 -1 1 0 1 -1 0 6.0844 0 0 0.08 0 8.3371 999
ggov1      5319 "GRANBURY 1 2"   13.20 "1" : #9 mwcap=315.36 0.04 1 1 0.05 -0.05 10.5141 2 0 1 1 0.15 0.5 1.5 0.1252 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5319 "GRANBURY 1 2"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5320 "GRANBURY 1 3"   13.20 "1" : #9 mva=315.36 5 0 0 2.118 1.9805 0.3271 0.5399 0.2814 0.2199 6.9582 1.0385 0.05 0.0797 0.2289 0.6408 0 0
esst4b     5320 "GRANBURY 1 3"   13.20 "1" : #9 0 3.9414 3.9414 0 1 -1 1 0 1 -1 0 5.3217 0 0 0.08 0 8.3523 999
ggov1      5320 "GRANBURY 1 3"   13.20 "1" : #9 mwcap=315.36 0.04 1 1 0.05 -0.05 26.3244 2 0 1 1 0.15 0.2005 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5320 "GRANBURY 1 3"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5321 "GRANBURY 1 4"   13.20 "1" : #9 mva=315.36 5 0 0 1.6801 1.6272 0.1906 0.3195 0.1281 0.0977 9.6972 0.9826 0.0691 0.066 0.094 0.2527 0 0
esst4b     5321 "GRANBURY 1 4"   13.20 "1" : #9 0 3.3055 3.3055 0 1 -1 1 0 1 -1 0 6.4768 0 0 0.08 0 7.0772 999
ggov1      5321 "GRANBURY 1 4"   13.20 "1" : #9 mwcap=315.36 0.04 1 1 0.05 -0.05 7.0988 6.5265 0 1 1 0.15 0.06 1.873 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5321 "GRANBURY 1 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5324 "DALLAS 2 2  "   13.80 "1" : #9 mva=340.88 5 0 0 2.149 2.0055 0.3219 0.4308 0.2167 0.1683 6.9248 1.3235 0.05 0.05 0.0782 0.2847 0 0
esst4b     5324 "DALLAS 2 2  "   13.80 "1" : #9 0 3.4415 3.4415 0 1 -1 1 0 1 -1 0 5.4013 0 0 0.08 0 6.6438 999
ggov1      5324 "DALLAS 2 2  "   13.80 "1" : #9 mwcap=340.88 0.04 1 1 0.05 -0.05 8.1707 2 0 1 1 0.15 0.5 2.3296 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5324 "DALLAS 2 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5325 "DALLAS 2 3  "   13.80 "1" : #9 mva=340.88 5 0 0 1.8345 1.7518 0.2275 0.504 0.1503 0.1154 5.7751 0.9741 0.0607 0.0545 0.1879 0.733 0 0
esst4b     5325 "DALLAS 2 3  "   13.80 "1" : #9 0 3.4913 3.4913 0 1 -1 1 0 1 -1 0 5.7516 0 0 0.08 0 7.0788 999
ggov1      5325 "DALLAS 2 3  "   13.80 "1" : #9 mwcap=340.88 0.04 1 1 0.05 -0.05 22.6781 0.1908 0 1 1 0.15 0.4951 1.1335 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5325 "DALLAS 2 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5326 "DALLAS 2 4  "   13.80 "1" : #9 mva=340.88 5 0 0 2.1389 1.9974 0.2886 0.6568 0.1881 0.1455 7.9679 1.3091 0.05 0.0831 0.0938 0.4542 0 0
esst4b     5326 "DALLAS 2 4  "   13.80 "1" : #9 0 3.3144 3.3144 0 1 -1 1 0 1 -1 0 6.1839 0 0 0.08 0 8.32 999
ggov1      5326 "DALLAS 2 4  "   13.80 "1" : #9 mwcap=340.88 0.04 1 1 0.05 -0.05 2.0882 2 0 1 1 0.15 0.5 1.5 0.1397 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5326 "DALLAS 2 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     5342 "LEWISVILLE 1 1"   13.80 "1" : #9 mva=3.36 6 0.05 0.05 3.0703 0 0.8127 0.5262 0.2508 0.2123 0.1444 0.1587 0.4328 0 0 0
esdc1a     5342 "LEWISVILLE 1 1"   13.80 "1" : #9 0.06 100 0.05 0 0 10 -10 0 0.9 0.0625 1 0 2.3334 0.1217 3.1112 0.3651 0 1
hygov      5342 "LEWISVILLE 1 1"   13.80 "1" : #9 mwcap=3.36 0.05 0.500959 6.59903 0.2 0.5 0.167 1 0 1.3706 1.2 0 0.0797 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     5342 "LEWISVILLE 1 1"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     5343 "LEWISVILLE 1 2"   13.80 "1" : #9 mva=84 6 0.05 0.05 2.1986 0 1 0.6484 0.2915 0.2414 0.0867 0.1553 0.4235 0 0 0
ieeet1     5343 "LEWISVILLE 1 2"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.7563 0.0825 3.675 0.3782 0
hygov      5343 "LEWISVILLE 1 2"   13.80 "1" : #9 mwcap=84 0.04 0.63518 6.02178 0.05 0.5 0.07 1 0 1.2331 1.25 1 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     5343 "LEWISVILLE 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5360 "RIESEL 1 2  "   13.80 "1" : #9 mva=1209.6 2.9961 0 0 2.0619 1.9597 0.3552 0.4238 0.2551 0.1922 7.7611 0.587 0.0584 0.05 0.1631 0.561104 0 0
esst4b     5360 "RIESEL 1 2  "   13.80 "1" : #9 0 48.5777 4.9997 0 1 -1 1 0 4.6 -4.6 0 6.7637 0 0 0.105 0 6.0722 999
ieeeg1     5360 "RIESEL 1 2  "   13.80 "1" : #9 20 0 0 0.2 0.4098 -0.4098 1.0606 0 0.1676 1 0 8.456 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     5360 "RIESEL 1 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5363 "BRIDGEPORT 2"   13.80 "1" : #9 mva=12.48 6.2971 0 0 1.4091 1.4085 0.3386 0.4884 0.2582 0.2014 6.6967 0.5432 0.05 0.05 0.1281 0.4807 0 0
expic1     5363 "BRIDGEPORT 2"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7012 0 0 0 1 0 1.2 0 5.3724 0 0.08
ggov1      5363 "BRIDGEPORT 2"   13.80 "1" : #9 mwcap=12.48 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.504 0.1132 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5363 "BRIDGEPORT 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5364 "BRIDGEPORT 3"   13.80 "1" : #9 mva=256 5.1367 0 0 2.2764 2.1083 0.2003 0.2634 0.1303 0.0995 6.1288 1.1176 0.05 0.0877 0.2018 0.6887 0 0
esst4b     5364 "BRIDGEPORT 3"   13.80 "1" : #9 0 3.5204 3.5204 0 1 -1 1 0 1 -1 0 5.0687 0 0 0.08 0 8.5479 999
ggov1      5364 "BRIDGEPORT 3"   13.80 "1" : #9 mwcap=256 0.04 1 1 0.05 -0.05 5.7388 1.2569 0 1 1 0.15 0.5 1.2448 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5364 "BRIDGEPORT 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5365 "BRIDGEPORT 4"   13.80 "1" : #9 mva=256 4.66 0 0 1.6355 1.5912 0.1558 0.337 0.1165 0.0885 6.1112 0.392 0.0687 0.0769 0.2034 0.5646 0 0
exac2      5365 "BRIDGEPORT 4"   13.80 "1" : #9 0.05 1 1 400 0.05 100 -100 1 24.6476 -24.6476 0.55 4 0 0.49 1 0.1 0.8 1 14 4.6223 1.0467 3.4667 1.0905 0
ggov1      5365 "BRIDGEPORT 4"   13.80 "1" : #9 mwcap=256 0.04 1 1 0.05 -0.05 10 2.6931 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5365 "BRIDGEPORT 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5366 "BRIDGEPORT 5"   13.80 "1" : #9 mva=256 4.6715 0 0 2.2205 2.0632 0.2208 0.2676 0.1549 0.1191 9.7463 0.4072 0.0579 0.05 0.1407 0.4776 0 0
exac2      5366 "BRIDGEPORT 5"   13.80 "1" : #9 0 1 1 1000 0.05 100 -100 1 26.0184 -26.0184 1.3 4 0 0.0232 1 0.1 1.6 1 14 3.3678 1.0378 4.4905 1.0813 0
ggov1      5366 "BRIDGEPORT 5"   13.80 "1" : #9 mwcap=256 0.04 1 1 0.05 -0.05 8.1576 5.4237 0 1 1 0.15 0.3145 1.5 0.1433 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5366 "BRIDGEPORT 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5367 "BRIDGEPORT 6"   13.80 "1" : #9 mva=256 4.673 0 0 2.0501 1.9257 0.2167 0.3792 0.1002 0.0754 6.7667 0.4864 0.05 0.0925 0.1029 0.269 0 0
esst4b     5367 "BRIDGEPORT 6"   13.80 "1" : #9 0 3.269 3.269 0 1 -1 1 0 1 -1 0 5.6216 0 0 0.08 0 6.6801 999
ggov1      5367 "BRIDGEPORT 6"   13.80 "1" : #9 mwcap=256 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5367 "BRIDGEPORT 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5368 "BRIDGEPORT 7"   13.80 "1" : #9 mva=256 5.4101 0 0 2.2648 2.099 0.4317 0.7085 0.3618 0.284 6.7958 0.8753 0.0606 0.05 0.0339 0.4395 0 0
expic1     5368 "BRIDGEPORT 7"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2006 0 0 0 1 0 1.2 0 6.542 0 0.08
ggov1      5368 "BRIDGEPORT 7"   13.80 "1" : #9 mwcap=256 0.04 1 1 0.05 -0.05 10 0.572 0 1 1 0.15 0.3694 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5368 "BRIDGEPORT 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5369 "BRIDGEPORT 8"   13.80 "1" : #9 mva=256 5.423 0 0 1.7508 1.6842 0.3638 0.5458 0.2444 0.1904 9.1245 0.6637 0.05 0.0789 0.2661 0.7655 0 0
esst4b     5369 "BRIDGEPORT 8"   13.80 "1" : #9 0 3.2836 3.2836 0 1 -1 1 0 1 -1 0 5.6816 0 0 0.08 0 6.7163 999
ggov1      5369 "BRIDGEPORT 8"   13.80 "1" : #9 mwcap=256 0.04 1 1 0.05 -0.05 4.9911 7.6666 0 1 1 0.15 0.5 1.4664 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5369 "BRIDGEPORT 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5382 "ENNIS 2     "   13.80 "1" : #9 mva=250.8 5.4088 0 0 2.1879 2.0369 0.3428 0.5519 0.2477 0.193 8.3353 0.4285 0.0521 0.0633 0.0224 0.2691 0 0
exac2      5382 "ENNIS 2     "   13.80 "1" : #9 0 1 1 1000 0.05 100 -100 1 24.6746 -24.674601 0.55 4 0 0.49 1 0.1 0.8 1 10 3.053 0.0079 4.0706 0.0184 0
ggov1      5382 "ENNIS 2     "   13.80 "1" : #9 mwcap=250.8 0.05 1 1 0.05 -0.05 3.6074 6.0048 0 1 1 0.15 0.2744 1.5 0.1683 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5382 "ENNIS 2     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5383 "ENNIS 3     "   13.80 "1" : #9 mva=250.8 4.3772 0 0 2.244 2.0822 0.5069 0.721 0.3982 0.313 6.3427 1.1305 0.0626 0.0922 0.0443 0.4206 0 0
esst4b     5383 "ENNIS 3     "   13.80 "1" : #9 0 3.63 3.63 0 1 -1 1 0 1 -1 0 6.9671 0 0 0.08 0 6.9767 999
ggov1      5383 "ENNIS 3     "   13.80 "1" : #9 mwcap=250.8 0.05 1 1 0.05 -0.05 10 1.3783 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5383 "ENNIS 3     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5403 "GRANBURY 2 2"   18.00 "1" : #9 mva=107.28 8.1457 0 0 1.631 1.5876 0.3341 0.5036 0.1985 0.1538 5.7368 1.3005 0.0627 0.067 0.0584 0.2037 0 0
expic1     5403 "GRANBURY 2 2"   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.89 0 0 0 1 0 1.2 0 5.6789 0 0.08
ggov1      5403 "GRANBURY 2 2"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4674 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5403 "GRANBURY 2 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5404 "GRANBURY 2 3"   18.00 "1" : #9 mva=107.28 7.4879 0 0 1.915 1.8167 0.2757 0.3732 0.1347 0.103 5.7081 0.6804 0.05 0.05 0.2317 0.6662 0 0
expic1     5404 "GRANBURY 2 3"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.001 0 0 0 1 0 1.2 0 6.6507 0 0.08
ggov1      5404 "GRANBURY 2 3"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 9.9376 2 0 1 1 0.15 0.5 2.0431 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5404 "GRANBURY 2 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5405 "GRANBURY 2 4"   18.00 "1" : #9 mva=107.28 5.0972 0 0 2.2591 2.0944 0.2867 0.4664 0.1417 0.1085 6.837 0.6221 0.05 0.0666 0.1861 0.7139 0 0
esst4b     5405 "GRANBURY 2 4"   18.00 "1" : #9 0 3.3761 3.3761 0 1 -1 1 0 1 -1 0 5.2343 0 0 0.08 0 6.7482 999
ggov1      5405 "GRANBURY 2 4"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 2.033 2 0 1 1 0.15 0.5 1.0211 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5405 "GRANBURY 2 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5406 "GRANBURY 2 5"   18.00 "1" : #9 mva=107.28 3.9385 0 0 1.7041 1.6465 0.1747 0.2171 0.1227 0.0934 5.2725 0.8776 0.0563 0.0933 0.1221 0.5811 0 0
exac2      5406 "GRANBURY 2 5"   18.00 "1" : #9 0 1 1 400 0.05 8.8574 -8.8574 1 23.5419 -23.541901 0.55 4 0 0.0167 1 0 0 1 10 4.1295 0.0078 3.0971 0.0183 0
ggov1      5406 "GRANBURY 2 5"   18.00 "1" : #9 mwcap=107.28 0.04 1 1 0.05 -0.05 6.8929 2.1881 0 1 1 0.15 0.4059 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5406 "GRANBURY 2 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5415 "PALO PINTO 1 2"   13.80 "1" : #9 mva=146.4 4.1646 0 0 1.9233 1.8234 0.2659 0.6025 0.1403 0.1075 6.2818 1.1857 0.05 0.05 0.1039 0.3015 0 0
expic1     5415 "PALO PINTO 1 2"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0126 0 0 0 1 0 1.2 0 5.9429 0 0.08
ggov1      5415 "PALO PINTO 1 2"   13.80 "1" : #9 mwcap=146.4 0.04 1 1 0.05 -0.05 8.7486 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5415 "PALO PINTO 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5416 "PALO PINTO 1 3"   13.80 "1" : #9 mva=146.4 5.5136 0 0 1.5572 1.528 0.3832 0.5821 0.2648 0.2067 7.5802 0.8183 0.05 0.077 0.1477 0.5834 0 0
esst4b     5416 "PALO PINTO 1 3"   13.80 "1" : #9 0 3.8151 3.8151 0 1 -1 1 0 1 -1 0 6.5802 0 0 0.08 0 7.3692 999
ggov1      5416 "PALO PINTO 1 3"   13.80 "1" : #9 mwcap=146.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1715 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5416 "PALO PINTO 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5417 "PALO PINTO 1 4"   13.80 "1" : #9 mva=146.4 6.6666 0 0 1.9803 1.8694 0.2596 0.531 0.1696 0.1308 5.7579 0.3052 0.0513 0.0598 0.0847 0.3001 0 0
esst4b     5417 "PALO PINTO 1 4"   13.80 "1" : #9 0 3.9025 3.9025 0 1 -1 1 0 1 -1 0 5.0757 0 0 0.08 0 6.688 999
ggov1      5417 "PALO PINTO 1 4"   13.80 "1" : #9 mwcap=146.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5166 0.1111 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5417 "PALO PINTO 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5418 "PALO PINTO 1 5"   13.80 "1" : #9 mva=142.56 4.4385 0 0 2.07 1.9418 0.4479 0.6517 0.34 0.2666 5.9296 0.3377 0.05 0.05 0.1514 0.5226 0 0
esst4b     5418 "PALO PINTO 1 5"   13.80 "1" : #9 0 3.2329 3.2329 0 1 -1 1 0 1 -1 0 6.3139 0 0 0.08 0 7.8152 999
ggov1      5418 "PALO PINTO 1 5"   13.80 "1" : #9 mwcap=142.56 0.04 1 1 0.05 -0.05 2.7652 2 0 1 1 0.15 0.5 2.1829 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5418 "PALO PINTO 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5419 "PALO PINTO 1 6"   13.80 "1" : #9 mva=142.56 3.4078 0 0 2.15 2.0063 0.3259 0.7342 0.1642 0.1265 6.8601 0.3262 0.0699 0.064 0.0321 0.411 0 0
esst4b     5419 "PALO PINTO 1 6"   13.80 "1" : #9 0 3.5005 3.5005 0 1 -1 1 0 1 -1 0 5.6557 0 0 0.08 0 8.9283 999
ggov1      5419 "PALO PINTO 1 6"   13.80 "1" : #9 mwcap=142.56 0.04 1 1 0.05 -0.05 13.2883 4.6328 0 1 1 0.15 0.5 1.5 0.1399 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5419 "PALO PINTO 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5423 "LEWSIVILLE 1"   13.80 "1" : #9 mva=14.88 3.1095 0 0 1.9544 1.8485 0.1708 0.2064 0.1232 0.0938 5.3104 1.0125 0.0638 0.0562 0.1748 0.5021 0 0
esst4b     5423 "LEWSIVILLE 1"   13.80 "1" : #9 0 3.8879 3.8879 0 1 -1 1 0 1 -1 0 5.1408 0 0 0.08 0 7.4339 999
ggov1      5423 "LEWSIVILLE 1"   13.80 "1" : #9 mwcap=14.88 0.04 1 1 0.05 -0.05 10 3.3902 0 1 1 0.15 0.5 1.0308 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5423 "LEWSIVILLE 1"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5424 "LEWSIVILLE 2"   13.80 "1" : #9 mva=3.84 3.2675 0 0 2.6545 2.4134 0.2576 0.5833 0.1882 0.1456 4.3028 1.0566 0.0634 0.0808 0.1873 0.5477 0 0
esst4b     5424 "LEWSIVILLE 2"   13.80 "1" : #9 0 3.6924 3.6924 0 1 -1 1 0 1 -1 0 6.906 0 0 0.08 0 7.9087 999
ggov1      5424 "LEWSIVILLE 2"   13.80 "1" : #9 mwcap=3.84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2051 1.5 0.1573 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5424 "LEWSIVILLE 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 mva=346.8 5 0 0 1.8894 1.796 0.4415 0.6787 0.3426 0.2687 6.1857 1.2864 0.0638 0.05 0.1129 0.5511 0 0
expic1     5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3232 0 0 0 1 0 1.2 0 6.419 0 0.08
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1788 2.2675 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 mva=346.8 5 0 0 2.1991 2.046 0.3113 0.67 0.184 0.1423 7.0406 1.2139 0.0609 0.0781 0.0993 0.5618 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 0 3.2241 3.2241 0 1 -1 1 0 1 -1 0 6.5319 0 0 0.08 0 6.1235 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 mwcap=346.8 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1602 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 mva=346.8 5 0 0 1.808 1.7304 0.4611 0.6591 0.2867 0.2241 6.3168 0.4601 0.0691 0.05 0.1932 0.7487 0 0
exac2      5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 0 1 1 1000 0.05 11.2408 -11.2408 1 26.8139 -26.8139 1.3 4 0 0.49 1 0.1 0.8 1 10 3.4582 0.0078 4.6109 0.0183 0
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 10 1.9799 0 1 1 0.15 0.5 1.3994 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 mva=346.8 5 0 0 2.1582 2.013 0.3528 0.5242 0.2964 0.2318 8.9989 1.2372 0.062 0.0958 0.0567 0.2483 0 0
exac2      5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 0 1 1 1000 0.05 8.5068 -8.5068 1 26.4143 -26.414301 1.3 4 0 0.0155 1 0.1 0.8 1 10 3.5676 0.006 4.7567 0.0164 0
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 mwcap=346.8 0.05 1 1 0.05 -0.05 9.0814 2 0 1 1 0.15 0.4804 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 mva=346.8 5 0 0 1.8421 1.7579 0.2012 0.4868 0.1157 0.0878 8.0217 0.5128 0.0648 0.05 0.0391 0.3724 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 0 3.8226 3.8226 0 1 -1 1 0 1 -1 0 5.1669 0 0 0.08 0 6.8171 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 mwcap=346.8 0.05 1 1 0.05 -0.05 17.926 1.2301 0 1 1 0.15 0.292 1.7872 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 mva=346.8 5 0 0 1.9737 1.8641 0.2963 0.5391 0.1748 0.135 9.5037 0.8584 0.05 0.0695 0.161 0.5548 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 0 3.7156 3.7156 0 1 -1 1 0 1 -1 0 5.9624 0 0 0.08 0 7.3444 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0796 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 mva=169.56 4.1291 0 0 2.1949 2.0426 0.2521 0.384 0.1122 0.085 5.6675 1.4059 0.05 0.05 0.1531 0.7159 0 0
expic1     5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2573 0 0 0 1 0 1.2 0 5.326 0 0.08
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 mwcap=169.56 0.04 1 1 0.05 -0.05 3.0308 2 0 1 1 0.15 0.2111 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 mva=169.56 5.8636 0 0 2.4428 2.2426 0.4311 0.6868 0.255 0.1988 5.7132 0.9572 0.0627 0.05 0.0841 0.203 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 0 3.2455 3.2455 0 1 -1 1 0 1 -1 0 6.9762 0 0 0.08 0 7.9096 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 mwcap=169.56 0.05 1 1 0.05 -0.05 8.7386 4.4296 0 1 1 0.15 0.5 1.5 0.1189 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6006 "BASTROP 3   "   13.80 "1" : #9 mva=255.6 5.4004 0 0 1.7723 1.7016 0.2206 0.414 0.1877 0.1452 8.7732 1.1684 0.0552 0.0832 0.1011 0.5878 0 0
esst4b     6006 "BASTROP 3   "   13.80 "1" : #9 0 3.6085 3.6085 0 1 -1 1 0 1 -1 0 5.1408 0 0 0.08 0 6.8799 999
ggov1      6006 "BASTROP 3   "   13.80 "1" : #9 mwcap=255.6 0.05 1 1 0.05 -0.05 10 1.4827 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6006 "BASTROP 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6007 "BASTROP 4   "   13.80 "1" : #9 mva=511.2 5 0 0 1.9121 1.8144 0.2145 0.5077 0.1342 0.1025 8.1047 0.8632 0.05 0.0539 0.1594 0.551 0 0
esst4b     6007 "BASTROP 4   "   13.80 "1" : #9 0 3.5366 3.5366 0 1 -1 1 0 1 -1 0 5.2201 0 0 0.08 0 8.8311 999
ggov1      6007 "BASTROP 4   "   13.80 "1" : #9 mwcap=511.2 0.04 1 1 0.05 -0.05 7.5597 2 0 1 1 0.15 0.5 2.3216 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6007 "BASTROP 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6008 "BASTROP 5   "   13.80 "1" : #9 mva=238 4.2643 0 0 1.8517 1.7656 0.2612 0.6202 0.2016 0.1563 5.4625 0.6517 0.0585 0.05 0.0374 0.2066 0 0
esst4b     6008 "BASTROP 5   "   13.80 "1" : #9 0 3.9782 3.9782 0 1 -1 1 0 1 -1 0 6.4342 0 0 0.08 0 8.1143 999
ggov1      6008 "BASTROP 5   "   13.80 "1" : #9 mwcap=238 0.04 1 1 0.05 -0.05 9.3626 2 0 1 1 0.15 0.5 1.5 0.1892 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6008 "BASTROP 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6009 "BASTROP 6   "   13.80 "1" : #9 mva=238 5.7394 0 0 1.7742 1.7031 0.2941 0.4471 0.1843 0.1425 9.2043 0.8315 0.0682 0.0832 0.1243 0.4528 0 0
esst4b     6009 "BASTROP 6   "   13.80 "1" : #9 0 3.1 3.1 0 1 -1 1 0 1 -1 0 6.1512 0 0 0.08 0 6.7767 999
ggov1      6009 "BASTROP 6   "   13.80 "1" : #9 mwcap=238 0.05 1 1 0.05 -0.05 10 1.9777 0 1 1 0.15 0.1459 2.1248 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6009 "BASTROP 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6010 "BASTROP 7   "   13.80 "1" : #9 mva=238 5.7557 0 0 1.7677 1.6979 0.1798 0.2138 0.1562 0.1201 8.3285 1.427 0.05 0.05 0.2017 0.7153 0 0
exac2      6010 "BASTROP 7   "   13.80 "1" : #9 0.05 1 1 1000 0.05 100 -100 1 28.1124 -28.1124 1.3 4 0 0.49 1 0.1 0.8 1 10 4.6017 0.0047 3.4513 0.0151 0
ggov1      6010 "BASTROP 7   "   13.80 "1" : #9 mwcap=238 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6010 "BASTROP 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6041 "AUSTIN 3 3  "   13.80 "1" : #9 mva=21.6 6 0.05 0.05 2.9945 0 1.317 0.8552 0.5417 0.4093 0.1476 0.2017 0.5501 0 0 0
ieeet1     6041 "AUSTIN 3 3  "   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.997 0.0831 3.996 0.3808 0
hygov      6041 "AUSTIN 3 3  "   13.80 "1" : #9 mwcap=21.6 0.05 0.33764 4.41535 0.05 0.5 0.167 1 0 0.8719 1.2 0.2 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6041 "AUSTIN 3 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6042 "AUSTIN 3 4  "   13.80 "1" : #9 mva=129.6 6 0.05 0.0524 2.1889 0 1 0.6484 0.2065 0.1877 0.1652 0.0938 0.2558 0 0 0
ieeet1     6042 "AUSTIN 3 4  "   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6235 0.0866 3.4981 0.397 0
hygov      6042 "AUSTIN 3 4  "   13.80 "1" : #9 mwcap=129.6 0.05 0.27724 2.68194 0.4 0.33 0.167 1 0 0.5114 1.25 0 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6042 "AUSTIN 3 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 mva=4.08 2.0963 0 0 2.3615 2.177 0.1529 0.3002 0.1172 0.089 7.8892 0.7946 0.05 0.0551 0.0423 0.251 0 0
esst4b     6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 0 3.749 3.749 0 1 -1 1 0 1 -1 0 5.321 0 0 0.08 0 8.3315 999
ggov1      6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 mwcap=4.08 0.05 1 1 0.05 -0.05 10 0.215 0 1 1 0.15 0.5 1.0331 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 mva=11.52 7.3414 0 0 1.8842 1.7919 0.2246 0.5016 0.1826 0.1412 4.135 0.4841 0.0574 0.0792 0.1998 0.7623 0 0
esst4b     6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 0 3.7609 3.7609 0 1 -1 1 0 1 -1 0 6.1982 0 0 0.08 0 7.0253 999
ggov1      6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 mwcap=11.52 0.05 1 1 0.05 -0.05 3.4741 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 mva=5.28 7.7652 0 0 2.0827 1.952 0.4369 0.6756 0.3628 0.2848 8.353 0.9595 0.0571 0.0818 0.2158 0.6494 0 0
esst4b     6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 0 3.4135 3.4135 0 1 -1 1 0 1 -1 0 5.5273 0 0 0.08 0 7.0595 999
ggov1      6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 mwcap=5.28 0.04 1 1 0.05 -0.05 9.7304 0.2635 0 1 1 0.15 0.1435 1.5 0.1224 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 mva=68.88 5.0259 0 0 1.5011 1.4827 0.1556 0.2282 0.1036 0.0782 7.7157 0.8306 0.05 0.05 0.1392 0.6374 0 0
expic1     6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0857 0 0 0 1 0 1.2 0 5.4286 0 0.08
ggov1      6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 mwcap=68.88 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3082 1.5 0.1503 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 mva=68.88 2.4192 0 0 2.065 1.9377 0.1928 0.3135 0.1209 0.092 7.3222 1.3598 0.0596 0.05 0.1521 0.6851 0 0
esst4b     6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 0 3.5832 3.5832 0 1 -1 1 0 1 -1 0 6.499 0 0 0.08 0 6.478 999
ggov1      6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 mwcap=68.88 0.04 1 1 0.05 -0.05 5.568 6.2959 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 mva=68.88 7.738 0 0 1.9469 1.8425 0.1642 0.2056 0.1234 0.0939 5.9377 1.4689 0.05 0.0621 0.0627 0.2353 0 0
esst4b     6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 0 3.6983 3.6983 0 1 -1 1 0 1 -1 0 6.1694 0 0 0.08 0 7.4426 999
ggov1      6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 mwcap=68.88 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.7549 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 mva=68.88 7.7495 0 0 2.2661 2.1 0.1954 0.2819 0.1474 0.1131 9.5492 0.403 0.0667 0.079 0.1616 0.4982 0 0
esst4b     6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 0 3.263 3.263 0 1 -1 1 0 1 -1 0 6.3672 0 0 0.08 0 8.6321 999
ggov1      6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 mwcap=68.88 0.04 1 1 0.05 -0.05 18.1318 2 0 1 1 0.15 0.2541 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6069 "MARION 1 3  "   18.00 "1" : #9 mva=217.64 3.988 0 0 1.6956 1.6397 0.3342 0.4744 0.2248 0.1748 9.8007 1.1769 0.0575 0.05 0.1064 0.5678 0 0
esst4b     6069 "MARION 1 3  "   18.00 "1" : #9 0 3.7353 3.7353 0 1 -1 1 0 1 -1 0 5.3689 0 0 0.08 0 6.1681 999
ggov1      6069 "MARION 1 3  "   18.00 "1" : #9 mwcap=217.64 0.05 1 1 0.05 -0.05 1.2261 2.5642 0 1 1 0.15 0.2843 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6069 "MARION 1 3  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6070 "MARION 1 4  "   18.00 "1" : #9 mva=217.64 4.7605 0 0 2.2795 2.1108 0.3266 0.6324 0.2466 0.1922 9.1098 1.3203 0.05 0.05 0.0998 0.3536 0 0
esst4b     6070 "MARION 1 4  "   18.00 "1" : #9 0 3.0261 3.0261 0 1 -1 1 0 1 -1 0 6.3281 0 0 0.08 0 6.0772 999
ggov1      6070 "MARION 1 4  "   18.00 "1" : #9 mwcap=217.64 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0146 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6070 "MARION 1 4  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6071 "MARION 1 5  "   18.00 "1" : #9 mva=217.64 6.1135 0 0 2.346 2.1645 0.1984 0.4216 0.1528 0.1174 7.5563 0.6097 0.05 0.0538 0.0633 0.3954 0 0
expic1     6071 "MARION 1 5  "   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5541 0 0 0 1 0 1.2 0 6.7902 0 0.08
ggov1      6071 "MARION 1 5  "   18.00 "1" : #9 mwcap=217.64 0.04 1 1 0.05 -0.05 8.4163 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6071 "MARION 1 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6072 "MARION 1 6  "   18.00 "1" : #9 mva=217.64 6.0517 0 0 2.3068 2.1329 0.3249 0.6843 0.1925 0.149 5.6826 1.1226 0.05 0.0691 0.1233 0.3141 0 0
expic1     6072 "MARION 1 6  "   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4933 0 0 0 1 0 1.2 0 5.4787 0 0.08
ggov1      6072 "MARION 1 6  "   18.00 "1" : #9 mwcap=217.64 0.05 1 1 0.05 -0.05 25.2945 2 0 1 1 0.15 0.2088 1.5 0.1245 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6072 "MARION 1 6  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6073 "MARION 1 7  "   18.00 "1" : #9 mva=217.64 6.1923 0 0 2.0616 1.935 0.1726 0.2078 0.1426 0.1093 5.65 1.1577 0.05 0.0697 0.126 0.3379 0 0
esst4b     6073 "MARION 1 7  "   18.00 "1" : #9 0 3.3471 3.3471 0 1 -1 1 0 1 -1 0 6.9513 0 0 0.08 0 7.9883 999
ggov1      6073 "MARION 1 7  "   18.00 "1" : #9 mwcap=217.64 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4259 1.5 0.1481 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6073 "MARION 1 7  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6074 "MARION 1 8  "   18.00 "1" : #9 mva=217.64 4.0855 0 0 2.3504 2.1681 0.2296 0.5158 0.1115 0.0845 9.3341 1.3174 0.05 0.05 0.0747 0.5358 0 0
esst4b     6074 "MARION 1 8  "   18.00 "1" : #9 0 3.6491 3.6491 0 1 -1 1 0 1 -1 0 5.1288 0 0 0.08 0 7.9888 999
ggov1      6074 "MARION 1 8  "   18.00 "1" : #9 mwcap=217.64 0.04 1 1 0.05 -0.05 5.3272 2 0 1 1 0.15 0.5 1.682 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6074 "MARION 1 8  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6078 "LA GRANGE 3 "   22.00 "1" : #9 mva=676 2.5549 0 0 1.8473 1.7597 0.4036 0.7557 0.289 0.2186 7.2471 1.0665 0.0534 0.0795 0.0267 0.288468 0 0
ieeet1     6078 "LA GRANGE 3 "   22.00 "1" : #9 0.06 400 0.05 1 -1 0 0.2094 0.1031 1 0 1.8404 0.1778 2.4539 0.4475 0
ieeeg1     6078 "LA GRANGE 3 "   22.00 "1" : #9 15.4707 0.2 0 0.2 1 -1 1.2393 0 0.2586 0.3178 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     6078 "LA GRANGE 3 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6079 "LA GRANGE 4 "   22.00 "1" : #9 mva=676 3.611 0 0 1.7663 1.6842 0.3526 0.4713 0.2533 0.1908 4.0252 1.167 0.05 0.0762 0.1638 0.562503 0 0
esst4b     6079 "LA GRANGE 4 "   22.00 "1" : #9 0 51.3589 1.1043 0 1 -1 1 0 1 -1 0 1 0 0 0.1145 0 7.4281 999
ieeeg1     6079 "LA GRANGE 4 "   22.00 "1" : #9 25 0.2 0 0.15 0.1 -0.1 0.5912 0 0.4107 0.3139 0 1.6427 0 0 0.5 0.456 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     6079 "LA GRANGE 4 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6080 "LA GRANGE 5 "   22.00 "1" : #9 mva=676 2.1448 0 0 2.1626 2.0536 0.4551 0.651 0.3251 0.2466 7.3401 1.2042 0.0547 0.0506 0.0476 0.330243 0 0
ieeet1     6080 "LA GRANGE 5 "   22.00 "1" : #9 0 25 0.2 1 -1 0 0.8144 0.08 1 0 3.2545 0.0191 4.3393 0.2695 0
ieeeg1     6080 "LA GRANGE 5 "   22.00 "1" : #9 13.5443 0 0 0.5 0.1 -0.1 0.6544 0 0.324 0.2598 0 0.2316 0.2955 0 0.4 0.3308 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     6080 "LA GRANGE 5 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 mva=26.4 6 0.05 0.0527 3.2453 0 1.1622 0.7542 0.4786 0.305 0.1542 0.1035 0.2823 0 0 0
scrx       6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov      6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 mwcap=26.4 0.05 0.149407 2.15007 0.05 0.5 0.167 1 0 0.4059 1.2 0 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 mva=26.4 6 0.05 0.05 3.081 0 1.2782 0.8299 0.4489 0.3781 0.1687 0.1203 0.3281 0 0 0
esdc1a     6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 0.06 40 0.05 0 0 10 -10 0 0.9 0.0145 1 0 2.339 0.1458 3.1187 0.4374 0 1
hygov      6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 mwcap=26.4 0.05 0.405115 5.40933 0.05 0.33 0.1 1 0 1.0919 1.2 0.5 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6104 "WINCHESTER 3"   13.80 "1" : #9 mva=72.6 6.683 0 0 2.2246 2.0666 0.3677 0.7451 0.211 0.1638 7.0851 1.2778 0.0637 0.096 0.247 0.6991 0 0
esst4b     6104 "WINCHESTER 3"   13.80 "1" : #9 0 3.1862 3.1862 0 1 -1 1 0 1 -1 0 6.6096 0 0 0.08 0 6.8211 999
ggov1      6104 "WINCHESTER 3"   13.80 "1" : #9 mwcap=72.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.8393 0.2 0.3 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6104 "WINCHESTER 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6105 "WINCHESTER 4"   13.80 "1" : #9 mva=72.6 5.7971 0 0 2.3022 2.1291 0.3888 0.5446 0.3128 0.245 5.0812 1.0612 0.05 0.0728 0.1024 0.5864 0 0
esst4b     6105 "WINCHESTER 4"   13.80 "1" : #9 0 3.0788 3.0788 0 1 -1 1 0 1 -1 0 6.2295 0 0 0.08 0 6.7425 999
ggov1      6105 "WINCHESTER 4"   13.80 "1" : #9 mwcap=72.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4752 1.3248 0.1594 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6105 "WINCHESTER 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6106 "WINCHESTER 5"   13.80 "1" : #9 mva=145.2 7.5495 0 0 2.4209 2.225 0.1794 0.3938 0.1201 0.0913 8.4111 0.8337 0.0555 0.0781 0.0884 0.5713 0 0
esst4b     6106 "WINCHESTER 5"   13.80 "1" : #9 0 3.2968 3.2968 0 1 -1 1 0 1 -1 0 6.9305 0 0 0.08 0 7.5605 999
ggov1      6106 "WINCHESTER 5"   13.80 "1" : #9 mwcap=145.2 0.04 1 1 0.05 -0.05 10 5.0462 0 1 1 0.15 0.1712 2.0522 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6106 "WINCHESTER 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6110 "ROCKDALE 1 3"   13.80 "1" : #9 mva=708.72 3.7275 0 0 1.7595 1.6779 0.2308 0.4736 0.168 0.1246 7.0399 1.3491 0.05 0.0653 0.0298 0.294664 0 0
esac6a     6110 "ROCKDALE 1 3"   13.80 "1" : #9 0.05 519.385 14.1439 3 0.1253 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 10 0.225 22.5 1 5.1745 0.1361 6.8993 0.9072 0
ieeeg1     6110 "ROCKDALE 1 3"   13.80 "1" : #9 17.1089 0.2 0 0.2 0.1 -0.1 0.7726 0 0.3116 1 0 0.7954 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     6110 "ROCKDALE 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6111 "ROCKDALE 1 4"   13.80 "1" : #9 mva=793.8 2.0198 0 0 2.0946 1.9902 0.3037 0.3067 0.219 0.1642 4.554 0.99 0.053 0.0578 0.0402 0.315452 0 0
ieeet1     6111 "ROCKDALE 1 4"   13.80 "1" : #9 0 400 0.05 7 -7 0 0.8764 0.08 1 0 3.0364 0.072 4.0485 0.3288 0
ieeeg1     6111 "ROCKDALE 1 4"   13.80 "1" : #9 17.4858 0 0 0.15 0.1 -0.1 0.7747 0 0.4047 0.3384 0 10 0 0 0.5 0.4147 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     6111 "ROCKDALE 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 mva=10.08 6.9834 0 0 1.9492 1.8443 0.2655 0.5138 0.2191 0.1702 5.1104 0.8516 0.0556 0.05 0.0789 0.2205 0 0
esst4b     6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 0 3.3846 3.3846 0 1 -1 1 0 1 -1 0 5.7403 0 0 0.08 0 8.231 999
ggov1      6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 mwcap=10.08 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 mva=535.2 5 0 0 1.9487 1.8439 0.2381 0.439 0.1477 0.1134 7.3059 1.241 0.05 0.05 0.1527 0.4288 0 0
esst4b     6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 0 3.3966 3.3966 0 1 -1 1 0 1 -1 0 5.5601 0 0 0.08 0 8.6901 999
ggov1      6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 mwcap=535.2 0.04 1 1 0.05 -0.05 10 5.6462 0 1 1 0.15 0.1174 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 mva=535.2 5 0 0 1.9655 1.8575 0.1693 0.2009 0.1195 0.0909 5.9739 0.4756 0.05 0.05 0.0834 0.3937 0 0
expic1     6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2858 0 0 0 1 0 1.2 0 6.9368 0 0.08
ggov1      6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 mwcap=535.2 0.04 1 1 0.05 -0.05 10 5.7807 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 mva=1118.4 5 0 0 2 1.8853 0.1594 0.401 0.1044 0.0788 5.2752 0.4967 0.05 0.0912 0.1829 0.6831 0 0
esst4b     6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 0 3.1439 3.1439 0 1 -1 1 0 1 -1 0 6.8623 0 0 0.08 0 6.8158 999
ggov1      6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 mwcap=1118.4 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2168 1.5 0.1813 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 mva=866.4 5 0 0 2 1.8853 0.401 0.7064 0.2383 0.1856 8.2785 1.1112 0.05 0.0733 0.2212 0.6737 0 0
esst4b     6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 0 3.0807 3.0807 0 1 -1 1 0 1 -1 0 5.4909 0 0 0.08 0 6.3593 999
ggov1      6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 mwcap=866.4 0.04 1 1 0.05 -0.05 9.7156 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 mva=866.4 5 0 0 2 1.8853 0.2041 0.3854 0.1277 0.0974 9.5462 1.3539 0.05 0.0996 0.1155 0.3735 0 0
exac2      6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 0 1 1 1000 0.05 11.695 -11.695 1 24.0828 -24.0828 0.55 4 0 0.0247 1 0 0 1 14 3.7614 0.0013 5.0152 0.0115 0
ggov1      6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 mwcap=866.4 0.04 1 1 0.05 -0.05 3.056 2 0 1 1 0.15 0.2906 1.4927 0.1986 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6164 "SEGUIN 1 3  "   13.80 "1" : #9 mva=282.06 5.1227 0 0 2.3498 2.1676 0.4438 0.7371 0.3007 0.2353 6.2836 0.3615 0.05 0.0587 0.1632 0.7503 0 0
esst4b     6164 "SEGUIN 1 3  "   13.80 "1" : #9 0 3.01 3.01 0 1 -1 1 0 1 -1 0 6.7964 0 0 0.08 0 6.3989 999
ggov1      6164 "SEGUIN 1 3  "   13.80 "1" : #9 mwcap=282.06 0.04 1 1 0.05 -0.05 6.1059 6.3461 0 1 1 0.15 0.1023 1.5 0.1365 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6164 "SEGUIN 1 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6165 "SEGUIN 1 4  "   13.80 "1" : #9 mva=282.06 5.0215 0 0 2.0201 1.9015 0.2949 0.3759 0.1839 0.1422 9.6361 0.4611 0.05 0.05 0.0912 0.415 0 0
esst4b     6165 "SEGUIN 1 4  "   13.80 "1" : #9 0 3.2626 3.2626 0 1 -1 1 0 1 -1 0 5.4732 0 0 0.08 0 7.031 999
ggov1      6165 "SEGUIN 1 4  "   13.80 "1" : #9 mwcap=282.06 0.04 1 1 0.05 -0.05 4.7032 2 0 1 1 0.15 0.5 1.315 0.1747 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6165 "SEGUIN 1 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6166 "SEGUIN 1 5  "   13.80 "1" : #9 mva=282.06 4.86 0 0 2.2095 2.0544 0.3555 0.6591 0.251 0.1957 5.1688 0.4925 0.05 0.0694 0.1783 0.7009 0 0
expic1     6166 "SEGUIN 1 5  "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1893 0 0 0 1 0 1.2 0 6.8525 0 0.08
ggov1      6166 "SEGUIN 1 5  "   13.80 "1" : #9 mwcap=282.06 0.04 1 1 0.05 -0.05 10 2.4189 0 1 1 0.15 0.2568 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6166 "SEGUIN 1 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6167 "SEGUIN 1 6  "   13.80 "1" : #9 mva=282.06 5.2775 0 0 1.7542 1.687 0.1685 0.3531 0.1397 0.107 8.8006 0.3431 0.0699 0.05 0.0348 0.3153 0 0
esst4b     6167 "SEGUIN 1 6  "   13.80 "1" : #9 0 3.7459 3.7459 0 1 -1 1 0 1 -1 0 5.9144 0 0 0.08 0 6.7724 999
ggov1      6167 "SEGUIN 1 6  "   13.80 "1" : #9 mwcap=282.06 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6167 "SEGUIN 1 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 mva=72 6 0.05 0.0537 3.4614 0 1.0384 0.6735 0.4416 0.3365 0.2027 0.1904 0.5193 0 0 0
esdc1a     6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 0 40 0.05 0 0 10 -10 0 0.9 0.0744 1 0 2.382 0.1428 3.176 0.4283 0 1
hygov      6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 mwcap=72 0.07 0.16008 2.45241 0.05 0.33 0.167 1 0 0.4656 1.25 0.2 0.0721 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 mva=223.6 6 0.0585 0.05 2.6142 0 1 0.6484 0.3556 0.219 0.1507 0.2927 0.7983 0 0 0
scrx       6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov      6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 mwcap=223.6 0.04 0.177853 2.06282 0.05 0.5 0.07 1 0 0.3888 1.2 0 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 mva=223.6 6 0.05 0.05 3.8035 0 1 0.6484 0.2559 0.2011 0.2011 0.2965 0.8086 0 0 0
esdc1a     6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 0.06 100 0.05 0 0 10 -10 0 0.9 0.0294 1 0 2.2825 0.1255 3.0433 0.3765 0 1
hygov      6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 mwcap=223.6 0.05 0.553182 8.82553 0.05 0.33 0.07 1 0 1.9505 1.25 1 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 mva=223.6 6 0.05 0.0578 2.4859 0 1 0.6484 0.475 0.3776 0.0883 0.1275 0.3477 0 0 0
esdc2a     6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 0.025 9.3 0.05 0.11 0.75 1.17 -1.17 1 1 0 1 0 2.36 2.36 0.2246 3.1467 0.8984 0
hygov      6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 mwcap=223.6 0.05 0.77051 8.099 0.05 0.4 0.1 1 0 1.7514 1.2 0.5 0.074 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6242 "ELMENDORF 3 "   13.80 "1" : #9 mva=73.2 6.0607 0 0 2.0236 1.9044 0.2239 0.38 0.1401 0.1073 7.5691 1.3135 0.0549 0.0598 0.0341 0.2772 0 0
esst4b     6242 "ELMENDORF 3 "   13.80 "1" : #9 0 3.5983 3.5983 0 1 -1 1 0 1 -1 0 5.1401 0 0 0.08 0 8.727 999
ggov1      6242 "ELMENDORF 3 "   13.80 "1" : #9 mwcap=73.2 0.04 1 1 0.05 -0.05 6.4126 1.679 0 1 1 0.15 0.1874 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6242 "ELMENDORF 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6243 "ELMENDORF 4 "   13.80 "1" : #9 mva=219.6 4.3639 0 0 2.4088 2.2152 0.3628 0.6232 0.288 0.2252 4.3809 0.7059 0.05 0.0587 0.2224 0.7411 0 0
esst4b     6243 "ELMENDORF 4 "   13.80 "1" : #9 0 3.5543 3.5543 0 1 -1 1 0 1 -1 0 5.4217 0 0 0.08 0 8.3814 999
ggov1      6243 "ELMENDORF 4 "   13.80 "1" : #9 mwcap=219.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2485 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6243 "ELMENDORF 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6244 "ELMENDORF 5 "   13.80 "1" : #9 mva=357.6 5 0 0 1.7676 1.6977 0.2015 0.2675 0.125 0.0953 5.0187 0.6593 0.05 0.0694 0.0082 0.2163 0 0
esst4b     6244 "ELMENDORF 5 "   13.80 "1" : #9 0 3.812 3.812 0 1 -1 1 0 1 -1 0 6.379 0 0 0.08 0 8.1485 999
ggov1      6244 "ELMENDORF 5 "   13.80 "1" : #9 mwcap=357.6 0.04 1 1 0.05 -0.05 3.7481 2 0 1 1 0.15 0.5 1.5 0.1443 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6244 "ELMENDORF 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6245 "ELMENDORF 6 "   13.80 "1" : #9 mva=357.6 5 0 0 2.2548 2.0909 0.3254 0.5003 0.2496 0.1946 5.3597 0.3172 0.0678 0.0629 0.0638 0.471 0 0
esst4b     6245 "ELMENDORF 6 "   13.80 "1" : #9 0 3.7446 3.7446 0 1 -1 1 0 1 -1 0 6.7417 0 0 0.08 0 7.7421 999
ggov1      6245 "ELMENDORF 6 "   13.80 "1" : #9 mwcap=357.6 0.05 1 1 0.05 -0.05 11.6029 2 0 1 1 0.15 0.1689 2.273 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6245 "ELMENDORF 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6246 "ELMENDORF 7 "   13.80 "1" : #9 mva=357.6 5 0 0 2.1839 2.0336 0.317 0.4952 0.1699 0.131 4.5237 0.5276 0.05 0.05 0.0404 0.2351 0 0
esst4b     6246 "ELMENDORF 7 "   13.80 "1" : #9 0 3.9608 3.9608 0 1 -1 1 0 1 -1 0 6.2496 0 0 0.08 0 6.3437 999
ggov1      6246 "ELMENDORF 7 "   13.80 "1" : #9 mwcap=357.6 0.04 1 1 0.05 -0.05 10 1.6222 0 1 1 0.15 0.5 2.3158 0.1792 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6246 "ELMENDORF 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6247 "ELMENDORF 8 "   13.80 "1" : #9 mva=220 5.8979 0 0 2.296 2.1242 0.1587 0.3334 0.1173 0.0891 6.0228 0.9648 0.05 0.0504 0.1069 0.6436 0 0
esst4b     6247 "ELMENDORF 8 "   13.80 "1" : #9 0 3.082 3.082 0 1 -1 1 0 1 -1 0 5.5284 0 0 0.08 0 6.5129 999
ggov1      6247 "ELMENDORF 8 "   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 10 4.2848 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6247 "ELMENDORF 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6248 "ELMENDORF 9 "   13.80 "1" : #9 mva=220 4.3576 0 0 1.7505 1.6839 0.3537 0.6074 0.2755 0.2152 7.0395 1.3595 0.0695 0.0518 0.1722 0.6884 0 0
esst4b     6248 "ELMENDORF 9 "   13.80 "1" : #9 0 3.3655 3.3655 0 1 -1 1 0 1 -1 0 5.8625 0 0 0.08 0 7.8249 999
ggov1      6248 "ELMENDORF 9 "   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6248 "ELMENDORF 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6249 "ELMENDORF 10"   13.80 "1" : #9 mva=220 5.5246 0 0 1.5644 1.5338 0.3055 0.4143 0.1748 0.1349 4.9016 1.1929 0.0596 0.0684 0.0237 0.2952 0 0
esst4b     6249 "ELMENDORF 10"   13.80 "1" : #9 0 3.5996 3.5996 0 1 -1 1 0 1 -1 0 6.9265 0 0 0.08 0 7.3902 999
ggov1      6249 "ELMENDORF 10"   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6249 "ELMENDORF 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6257 "AUSTIN 2 3  "   13.80 "1" : #9 mva=232.8 5.8167 0 0 1.6503 1.6031 0.3134 0.4417 0.1552 0.1193 6.7445 0.6038 0.0649 0.0643 0.1972 0.6737 0 0
esst4b     6257 "AUSTIN 2 3  "   13.80 "1" : #9 0 3.241 3.241 0 1 -1 1 0 1 -1 0 6.3215 0 0 0.08 0 8.8153 999
ggov1      6257 "AUSTIN 2 3  "   13.80 "1" : #9 mwcap=232.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2524 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6257 "AUSTIN 2 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6258 "AUSTIN 2 4  "   13.80 "1" : #9 mva=232.8 4.1672 0 0 2.194 2.0418 0.3897 0.6101 0.2631 0.2053 4.9851 0.3158 0.0662 0.0619 0.0308 0.2308 0 0
esst4b     6258 "AUSTIN 2 4  "   13.80 "1" : #9 0 3.0684 3.0684 0 1 -1 1 0 1 -1 0 5.8355 0 0 0.08 0 7.25 999
ggov1      6258 "AUSTIN 2 4  "   13.80 "1" : #9 mwcap=232.8 0.04 1 1 0.05 -0.05 10 0.6867 0 1 1 0.15 0.5 1.5 0.1934 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6258 "AUSTIN 2 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6259 "AUSTIN 2 5  "   13.80 "1" : #9 mva=61.68 2.8116 0 0 1.6077 1.5688 0.1813 0.3552 0.1475 0.1131 4.7192 0.727 0.05 0.05 0.2274 0.647 0 0
esst4b     6259 "AUSTIN 2 5  "   13.80 "1" : #9 0 3.4754 3.4754 0 1 -1 1 0 1 -1 0 5.2745 0 0 0.08 0 7.4856 999
ggov1      6259 "AUSTIN 2 5  "   13.80 "1" : #9 mwcap=61.68 0.04 1 1 0.05 -0.05 12.4638 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6259 "AUSTIN 2 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6260 "AUSTIN 2 6  "   13.80 "1" : #9 mva=308.4 5 0 0 2.3173 2.1413 0.225 0.4479 0.1197 0.091 9.7919 0.6992 0.0681 0.0706 0.0996 0.5816 0 0
expic1     6260 "AUSTIN 2 6  "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1785 0 0 0 1 0 1.2 0 6.0853 0 0.08
ggov1      6260 "AUSTIN 2 6  "   13.80 "1" : #9 mwcap=308.4 0.04 1 1 0.05 -0.05 18.2932 2 0 1 1 0.15 0.4776 2.135 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6260 "AUSTIN 2 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6266 "CUERO 1 1   "   13.80 "1" : #9 mva=1.8 6 0.05 0.05 2.9903 0 1.1053 0.7171 0.3271 0.2029 0.1978 0.1998 0.5449 0 0 0
scrx       6266 "CUERO 1 1   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov      6266 "CUERO 1 1   "   13.80 "1" : #9 mwcap=1.8 0.07 0.174657 2.31358 0.4 0.4 0.167 1 0 0.4381 1.2 1 0.0792 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6266 "CUERO 1 1   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6267 "CUERO 1 2   "   13.80 "1" : #9 mva=2.88 6 0.0505 0.05 3.1288 0 0.8482 0.5494 0.2081 0.122 0.0976 0.1654 0.4511 0 0 0
ieeet1     6267 "CUERO 1 2   "   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.5 0.103 1 0 2.7955 0.0853 3.7274 0.3909 0
hygov      6267 "CUERO 1 2   "   13.80 "1" : #9 mwcap=2.88 0.05 0.329364 4.49757 0.4 0.4 0.07 1 0 0.8897 1.25 1 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6267 "CUERO 1 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6268 "CUERO 1 3   "   13.80 "1" : #9 mva=1.8 6 0.05 0.05 1.4346 0 1.2771 0.8292 0.5403 0.445 0.242 0.2477 0.6756 0 0 0
esdc1a     6268 "CUERO 1 3   "   13.80 "1" : #9 0 40 0.05 0 0 10 -10 0 0.9 0.0226 1 0 2.4984 0.1424 3.3312 0.4273 0 1
hygov      6268 "CUERO 1 3   "   13.80 "1" : #9 mwcap=1.8 0.07 0.461946 2.92419 0.05 0.5 0.167 1 0 0.5602 1.25 0.5 0.0708 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6268 "CUERO 1 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6269 "CUERO 1 4   "   13.80 "1" : #9 mva=2.88 6 0.05 0.0541 1.2918 0 0.8315 0.5384 0.2432 0.2239 0.2203 0.2689 0.7334 0 0 0
esdc1a     6269 "CUERO 1 4   "   13.80 "1" : #9 0.06 40 0.05 0 0 10 -10 0 0.9 0.0266 1 0 2.4143 0.1267 3.2191 0.38 0 1
hygov      6269 "CUERO 1 4   "   13.80 "1" : #9 mwcap=2.88 0.04 0.692495 3.92057 0.05 0.33 0.1 1 0 0.7662 1.2 0.2 0.0784 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6269 "CUERO 1 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6270 "CUERO 1 5   "   13.80 "1" : #9 mva=7.2 6 0.05 0.05 3.1636 0 0.577 0.3724 0.2757 0.2243 0.1649 0.2588 0.7058 0 0 0
ieeet1     6270 "CUERO 1 5   "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.5901 0.0824 3.4534 0.3776 0
hygov      6270 "CUERO 1 5   "   13.80 "1" : #9 mwcap=7.2 0.05 0.362286 4.98379 0.2 0.5 0.1 1 0 0.9964 1.25 0 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6270 "CUERO 1 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6271 "CUERO 1 6   "   13.80 "1" : #9 mva=4.32 6 0.05 0.05 3.7419 0 1.2149 0.7886 0.4991 0.3605 0.2247 0.2626 0.7162 0 0 0
scrx       6271 "CUERO 1 6   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov      6271 "CUERO 1 6   "   13.80 "1" : #9 mwcap=4.32 0.04 0.478715 7.61215 0.05 0.33 0.07 1 0 1.6237 1.25 0 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6271 "CUERO 1 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6272 "CUERO 1 7   "   13.80 "1" : #9 mva=2.88 6 0.05 0.05 3.0888 0 1.416 0.9198 0.674 0.6152 0.1911 0.0609 0.1661 0 0 0
esdc1a     6272 "CUERO 1 7   "   13.80 "1" : #9 0.06 40 0.05 0 0 10 -10 0 0.9 0.0212 1 0 2.3103 0.1231 3.0805 0.3692 0 1
hygov      6272 "CUERO 1 7   "   13.80 "1" : #9 mwcap=2.88 0.05 0.117099 1.60916 0.05 0.5 0.07 1 0 0.3008 1.25 0 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6272 "CUERO 1 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6273 "CUERO 1 8   "   13.80 "1" : #9 mva=2.88 6 0.05 0.05 3.6458 0 1.4546 0.945 0.4105 0.286 0.2073 0.2271 0.6194 0 0 0
esdc1a     6273 "CUERO 1 8   "   13.80 "1" : #9 0 100 0.05 0 0 1 -1 0 0.9 0.0173 1 0 2.3431 0.136 3.1242 0.4079 0 1
hygov      6273 "CUERO 1 8   "   13.80 "1" : #9 mwcap=2.88 0.07 0.104543 1.69481 0.05 0.4 0.2 1 0 0.3173 1.25 0 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6273 "CUERO 1 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal     6274 "CUERO 1 9   "   13.80 "1" : #9 mva=3.36 6 0.05 0.05 3.2217 0 0.5795 0.3741 0.2983 0.197 0.0801 0.1986 0.5416 0 0 0
esdc1a     6274 "CUERO 1 9   "   13.80 "1" : #9 0.06 40 0.05 0 0 10 -10 0 0.9 0.0428 1 0 2.4714 0.1424 3.2952 0.4272 0 1
hygov      6274 "CUERO 1 9   "   13.80 "1" : #9 mwcap=3.36 0.05 0.320781 4.51001 0.2 0.4 0.167 1 0 0.8924 1.25 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest     6274 "CUERO 1 9   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 mva=247.48 5.0411 0 0 2.322 2.1451 0.3137 0.7241 0.2197 0.1707 8.1291 1.1253 0.05 0.05 0.0724 0.2822 0 0
exac2      6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 0 1 1 400 0.05 100 -100 1 22.6454 -22.645399 0.55 4 0 0.49 1 0 0 1 10 4.4137 0.9993 3.3103 1.0416 0
ggov1      6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 mwcap=247.48 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5104 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 mva=247.48 4.8049 0 0 2.2172 2.0605 0.3469 0.5169 0.2567 0.2002 5.0257 0.3506 0.05 0.0562 0.1393 0.4639 0 0
esst4b     6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 0 3.3639 3.3639 0 1 -1 1 0 1 -1 0 5.6536 0 0 0.08 0 7.4633 999
ggov1      6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 mwcap=247.48 0.04 1 1 0.05 -0.05 1.7574 2 0 1 1 0.15 0.5 1.3824 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 mva=247.48 4.7949 0 0 1.6367 1.5921 0.1859 0.4874 0.1417 0.1086 7.532 0.7728 0.0512 0.05 0.0013 0.219 0 0
esst4b     6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 0 3.9539 3.9539 0 1 -1 1 0 1 -1 0 5.3739 0 0 0.08 0 7.9589 999
ggov1      6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 mwcap=247.48 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.7404 0.1606 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 mva=3.84 7.0694 0 0 2.5391 2.3203 0.3495 0.4983 0.2629 0.2051 7.4561 0.9463 0.0666 0.0881 0.0942 0.3809 0 0
esst4b     6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 0 3.4423 3.4423 0 1 -1 1 0 1 -1 0 6.2193 0 0 0.08 0 6.7901 999
ggov1      6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 mwcap=3.84 0.04 1 1 0.05 -0.05 1.1244 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 mva=296.7 5.016 0 0 2.3102 2.1356 0.3592 0.6973 0.2596 0.2025 6.7272 1.4681 0.05 0.05 0.1438 0.4271 0 0
esst4b     6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 0 3.9772 3.9772 0 1 -1 1 0 1 -1 0 6.0221 0 0 0.08 0 6.8405 999
ggov1      6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 mwcap=296.7 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.089 0.2 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 mva=296.7 5.0545 0 0 2.241 2.0798 0.3352 0.5618 0.2727 0.2129 7.9856 0.3708 0.05 0.05 0.0743 0.4332 0 0
esst4b     6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 0 3.6689 3.6689 0 1 -1 1 0 1 -1 0 6.2611 0 0 0.08 0 7.9391 999
ggov1      6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 mwcap=296.7 0.04 1 1 0.05 -0.05 2.4753 0.6624 0 1 1 0.15 0.4257 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 mva=296.7 4.9792 0 0 1.6491 1.6021 0.1679 0.4289 0.1171 0.0889 6.9844 1.102 0.0594 0.05 0.201 0.7138 0 0
expic1     6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1043 0 0 0 1 0 1.2 0 6.1202 0 0.08
ggov1      6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 mwcap=296.7 0.04 1 1 0.05 -0.05 10 5.1829 0 1 1 0.15 0.5 1.3119 0.1317 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 mva=296.7 5.0442 0 0 2.3328 2.1539 0.2563 0.4053 0.1277 0.0974 8.1142 0.352 0.05 0.05 0.1368 0.5281 0 0
exac2      6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 21.9005 -21.900499 1.3 4 0 0.0238 1 0.1 0.8 1 14 3.6926 0.0073 4.9235 0.0178 0
ggov1      6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 mwcap=296.7 0.04 1 1 0.05 -0.05 1.1597 2 0 1 1 0.15 0.5 1.5 0.1494 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "1" : #9 mva=14.4 5.1944 0 0 2.6758 2.4306 0.2048 0.2975 0.1629 0.1255 7.7654 0.7439 0.0678 0.0606 0.039 0.4011 0 0
expic1     6349 "AUSTIN 1 0  "  500.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0818 0 0 0 1 0 1.2 0 6.5319 0 0.08
ggov1      6349 "AUSTIN 1 0  "  500.00 "1" : #9 mwcap=14.4 0.04 1 1 0.05 -0.05 10 0.4947 0 1 1 0.15 0.5 1.2304 0.1357 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "10" : #9 mva=61.8 7.9824 0 0 1.6865 1.6323 0.1585 0.4642 0.1037 0.0782 5.2284 0.5845 0.05 0.0563 0.2361 0.736 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "10" : #9 0 3.3822 3.3822 0 1 -1 1 0 1 -1 0 5.5052 0 0 0.08 0 7.0316 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "10" : #9 mwcap=61.8 0.04 1 1 0.05 -0.05 4.58 2 0 1 1 0.15 0.5 1.1413 0.14 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "10" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "11" : #9 mva=123.6 2.7777 0 0 2.1889 2.0377 0.1741 0.2303 0.1347 0.103 4.4284 0.7098 0.0658 0.0787 0.126 0.326 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "11" : #9 0 3.7305 3.7305 0 1 -1 1 0 1 -1 0 5.3955 0 0 0.08 0 7.01 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "11" : #9 mwcap=123.6 0.04 1 1 0.05 -0.05 10 3.6178 0 1 1 0.15 0.0536 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "11" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "2" : #9 mva=2.76 4.9186 0 0 2.6622 2.4196 0.1863 0.2036 0.122 0.0928 9.9627 0.6146 0.05 0.05 0.1356 0.6025 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "2" : #9 0 3.3569 3.3569 0 1 -1 1 0 1 -1 0 6.8882 0 0 0.08 0 6.5414 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "2" : #9 mwcap=2.76 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "3" : #9 mva=5.52 4.882 0 0 1.6977 1.6414 0.3531 0.6118 0.2145 0.1666 4.1449 1.0397 0.0578 0.05 0.1505 0.7143 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "3" : #9 0 3.707 3.707 0 1 -1 1 0 1 -1 0 6.7983 0 0 0.08 0 7.9786 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "3" : #9 mwcap=5.52 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2605 1.0361 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "4" : #9 mva=1.8 6.365 0 0 1.6404 1.5951 0.1835 0.2947 0.1326 0.1013 4.1435 0.8645 0.05 0.0954 0.0251 0.3437 0 0
expic1     6349 "AUSTIN 1 0  "  500.00 "4" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6831 0 0 0 1 0 1.2 0 6.1585 0 0.08
ggov1      6349 "AUSTIN 1 0  "  500.00 "4" : #9 mwcap=1.8 0.04 1 1 0.05 -0.05 10 1.0716 0 1 1 0.15 0.3585 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "5" : #9 mva=4.8 2.8374 0 0 2.1642 2.0178 0.1995 0.3093 0.1339 0.1023 4.0292 0.9534 0.0562 0.05 0.091 0.527 0 0
expic1     6349 "AUSTIN 1 0  "  500.00 "5" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1201 0 0 0 1 0 1.2 0 6.0267 0 0.08
ggov1      6349 "AUSTIN 1 0  "  500.00 "5" : #9 mwcap=4.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "6" : #9 mva=7.68 2.9219 0 0 2.3069 2.1329 0.4001 0.7225 0.3223 0.2525 7.3977 0.5853 0.05 0.05 0.1537 0.6436 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "6" : #9 0 3.7529 3.7529 0 1 -1 1 0 1 -1 0 6.9751 0 0 0.08 0 8.0462 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "6" : #9 mwcap=7.68 0.04 1 1 0.05 -0.05 8.6762 4.2138 0 1 1 0.15 0.0188 1.467 0.1127 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "7" : #9 mva=435.6 5 0 0 2.0372 1.9153 0.2067 0.3282 0.1791 0.1384 5.1483 0.7047 0.05 0.0548 0.1383 0.7186 0 0
expic1     6349 "AUSTIN 1 0  "  500.00 "7" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1 0 0 0 1 0 1.2 0 5.5712 0 0.08
ggov1      6349 "AUSTIN 1 0  "  500.00 "7" : #9 mwcap=435.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2709 1.5 0.124 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "8" : #9 mva=435.6 5 0 0 1.9654 1.8574 0.2438 0.5435 0.2048 0.1588 8.3799 0.6873 0.05 0.05 0.0728 0.5337 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "8" : #9 0 3.9363 3.9363 0 1 -1 1 0 1 -1 0 6.613 0 0 0.08 0 6.7495 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "8" : #9 mwcap=435.6 0.04 1 1 0.05 -0.05 3.6128 0.7158 0 1 1 0.15 0.5 1.3864 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "9" : #9 mva=61.8 7.6565 0 0 1.5644 1.5338 0.2297 0.4454 0.1856 0.1436 6.0921 0.5828 0.05 0.0833 0.0237 0.3425 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "9" : #9 0 3.0429 3.0429 0 1 -1 1 0 1 -1 0 5.9878 0 0 0.08 0 8.4706 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "9" : #9 mwcap=61.8 0.04 1 1 0.05 -0.05 10 0.1705 0 1 1 0.15 0.5 1.359 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     6349 "AUSTIN 1 0  "  500.00 "9" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7005 "PASADENA 2 3"   13.80 "1" : #9 mva=195.6 6.501 0 0 1.8982 1.8031 0.2252 0.339 0.13 0.0992 6.0072 0.3715 0.05 0.0607 0.2045 0.5892 0 0
esst4b     7005 "PASADENA 2 3"   13.80 "1" : #9 0 3.5115 3.5115 0 1 -1 1 0 1 -1 0 5.632 0 0 0.08 0 6.3667 999
ggov1      7005 "PASADENA 2 3"   13.80 "1" : #9 mwcap=195.6 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7005 "PASADENA 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7006 "PASADENA 2 4"   13.80 "1" : #9 mva=195.6 6.6288 0 0 1.9753 1.8654 0.2416 0.307 0.1915 0.1483 4.3939 0.6613 0.0628 0.0527 0.0781 0.213 0 0
esst4b     7006 "PASADENA 2 4"   13.80 "1" : #9 0 3.5765 3.5765 0 1 -1 1 0 1 -1 0 5.1933 0 0 0.08 0 8.4118 999
ggov1      7006 "PASADENA 2 4"   13.80 "1" : #9 mwcap=195.6 0.05 1 1 0.05 -0.05 4.8279 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7006 "PASADENA 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7007 "PASADENA 2 5"   13.80 "1" : #9 mva=195.6 5.0949 0 0 2.4026 2.2102 0.4612 0.7054 0.343 0.269 4.484 0.4816 0.05 0.0671 0.1198 0.4359 0 0
esst4b     7007 "PASADENA 2 5"   13.80 "1" : #9 0 3.4186 3.4186 0 1 -1 1 0 1 -1 0 6.6645 0 0 0.08 0 6.217 999
ggov1      7007 "PASADENA 2 5"   13.80 "1" : #9 mwcap=195.6 0.04 1 1 0.05 -0.05 10 1.1993 0 1 1 0.15 0.5 1.5 0.1785 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7007 "PASADENA 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7008 "PASADENA 2 6"   13.80 "1" : #9 mva=195.6 5.3629 0 0 2.0571 1.9314 0.3706 0.5029 0.2157 0.1675 9.3797 0.3906 0.0639 0.0579 0.056 0.188 0 0
esst4b     7008 "PASADENA 2 6"   13.80 "1" : #9 0 3.3316 3.3316 0 1 -1 1 0 1 -1 0 5.1299 0 0 0.08 0 8.1382 999
ggov1      7008 "PASADENA 2 6"   13.80 "1" : #9 mwcap=195.6 0.05 1 1 0.05 -0.05 9.8697 0.4297 0 1 1 0.15 0.5 2.3476 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7008 "PASADENA 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7009 "PASADENA 2 7"   13.80 "1" : #9 mva=195.6 5.4488 0 0 2.3683 2.1825 0.2643 0.5604 0.1306 0.0997 8.8923 0.3393 0.05 0.052 0.0018 0.2439 0 0
expic1     7009 "PASADENA 2 7"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5745 0 0 0 1 0 1.2 0 6.8041 0 0.08
ggov1      7009 "PASADENA 2 7"   13.80 "1" : #9 mwcap=195.6 0.04 1 1 0.05 -0.05 3.5315 2 0 1 1 0.15 0.5 1.3187 0.1089 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7009 "PASADENA 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7015 "HOUSTON 1 1 "   18.00 "1" : #9 mva=4.8 8.5603 0 0 1.6674 1.6169 0.3026 0.4341 0.2252 0.1751 7.5154 1.2681 0.0558 0.082 0.0519 0.1814 0 0
esst4b     7015 "HOUSTON 1 1 "   18.00 "1" : #9 0 3.2952 3.2952 0 1 -1 1 0 1 -1 0 5.6893 0 0 0.08 0 7.2017 999
ggov1      7015 "HOUSTON 1 1 "   18.00 "1" : #9 mwcap=4.8 0.05 1 1 0.05 -0.05 5.4753 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7015 "HOUSTON 1 1 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7021 "NURSERY 3   "   18.00 "1" : #9 mva=26.88 9.4477 0 0 2.347 2.1653 0.1965 0.2521 0.1151 0.0874 4.5839 1.3654 0.0561 0.0782 0.0051 0.2949 0 0
esst4b     7021 "NURSERY 3   "   18.00 "1" : #9 0 3.9716 3.9716 0 1 -1 1 0 1 -1 0 6.4715 0 0 0.08 0 6.8015 999
ggov1      7021 "NURSERY 3   "   18.00 "1" : #9 mwcap=26.88 0.04 1 1 0.05 -0.05 4.5038 1.5797 0 1 1 0.15 0.5 2.3222 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7021 "NURSERY 3   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7022 "NURSERY 4   "   18.00 "1" : #9 mva=56.88 7.5834 0 0 1.3943 1.3966 0.2272 0.3638 0.1499 0.1151 7.8817 1.2061 0.0646 0.0894 0.1664 0.6451 0 0
esst4b     7022 "NURSERY 4   "   18.00 "1" : #9 0 3.7341 3.7341 0 1 -1 1 0 1 -1 0 5.8694 0 0 0.08 0 7.616 999
ggov1      7022 "NURSERY 4   "   18.00 "1" : #9 mwcap=56.88 0.04 1 1 0.05 -0.05 10 0.989 0 1 1 0.15 0.5 1.5 0.1805 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7022 "NURSERY 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7023 "NURSERY 5   "   18.00 "1" : #9 mva=56.88 4.7439 0 0 1.5924 1.5564 0.375 0.5845 0.2822 0.2205 9.6312 0.4561 0.05 0.05 0.1368 0.5252 0 0
expic1     7023 "NURSERY 5   "   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7969 0 0 0 1 0 1.2 0 6.7329 0 0.08
ggov1      7023 "NURSERY 5   "   18.00 "1" : #9 mwcap=56.88 0.04 1 1 0.05 -0.05 10 2.9395 0 1 1 0.15 0.4028 1.2307 0.2 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7023 "NURSERY 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7024 "NURSERY 6   "   18.00 "1" : #9 mva=113.76 3.5684 0 0 1.9669 1.8586 0.3735 0.6395 0.2724 0.2127 6.2469 1.0367 0.05 0.0647 0.1851 0.7178 0 0
esst4b     7024 "NURSERY 6   "   18.00 "1" : #9 0 3.674 3.674 0 1 -1 1 0 1 -1 0 6.8482 0 0 0.08 0 8.0662 999
ggov1      7024 "NURSERY 6   "   18.00 "1" : #9 mwcap=113.76 0.04 1 1 0.05 -0.05 10 1.2378 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7024 "NURSERY 6   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7025 "NURSERY 7   "   18.00 "1" : #9 mva=3.84 8.8364 0 0 1.4221 1.419 0.2275 0.2678 0.1436 0.1101 8.583 1.2311 0.05 0.05 0.1573 0.5889 0 0
expic1     7025 "NURSERY 7   "   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2347 0 0 0 1 0 1.2 0 5.3955 0 0.08
ggov1      7025 "NURSERY 7   "   18.00 "1" : #9 mwcap=3.84 0.05 1 1 0.05 -0.05 10 1.1596 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7025 "NURSERY 7   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7045 "VICTORIA 2 3"   20.00 "1" : #9 mva=226.14 5.2388 0 0 1.6192 1.578 0.1568 0.2397 0.124 0.0945 5.4009 0.7435 0.05 0.0593 0.2045 0.5628 0 0
esst4b     7045 "VICTORIA 2 3"   20.00 "1" : #9 0 3.3229 3.3229 0 1 -1 1 0 1 -1 0 6.7082 0 0 0.08 0 6.7793 999
ggov1      7045 "VICTORIA 2 3"   20.00 "1" : #9 mwcap=226.14 0.05 1 1 0.05 -0.05 2.1403 0.5948 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7045 "VICTORIA 2 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7046 "VICTORIA 2 4"   20.00 "1" : #9 mva=226.14 5.1611 0 0 1.6616 1.6123 0.2316 0.5422 0.1065 0.0805 7.3569 0.7297 0.05 0.05 0.2191 0.6111 0 0
expic1     7046 "VICTORIA 2 4"   20.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4074 0 0 0 1 0 1.2 0 5.9125 0 0.08
ggov1      7046 "VICTORIA 2 4"   20.00 "1" : #9 mwcap=226.14 0.04 1 1 0.05 -0.05 2.6088 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7046 "VICTORIA 2 4"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7061 "POINT COMFORT 2 3"   13.80 "1" : #9 mva=137.88 3.4701 0 0 1.4738 1.4607 0.1836 0.4641 0.1241 0.0945 8.1187 1.069 0.05 0.0833 0.149 0.6106 0 0
exac2      7061 "POINT COMFORT 2 3"   13.80 "1" : #9 0.05 1 1 1000 0.05 10.9027 -10.9027 1 21.7787 -21.7787 1.3 4 0 0.0156 1 0.1 1.6 1 14 3.6557 0.0074 4.8742 0.0179 0
ggov1      7061 "POINT COMFORT 2 3"   13.80 "1" : #9 mwcap=137.88 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2109 1.5 0.1278 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7061 "POINT COMFORT 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7062 "POINT COMFORT 2 4"   13.80 "1" : #9 mva=137.88 4.5907 0 0 2.0475 1.9236 0.2484 0.5332 0.195 0.151 8.1856 1.4851 0.05 0.05 0.1636 0.5248 0 0
esst4b     7062 "POINT COMFORT 2 4"   13.80 "1" : #9 0 3.6944 3.6944 0 1 -1 1 0 1 -1 0 6.7296 0 0 0.08 0 6.7019 999
ggov1      7062 "POINT COMFORT 2 4"   13.80 "1" : #9 mwcap=137.88 0.04 1 1 0.05 -0.05 4.7331 2 0 1 1 0.15 0.4249 1.2674 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7062 "POINT COMFORT 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 mva=137.88 6.1161 0 0 1.8567 1.7697 0.2772 0.4043 0.1579 0.1214 8.4986 0.7755 0.0538 0.078 0.031 0.4333 0 0
esst4b     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 0 3.473 3.473 0 1 -1 1 0 1 -1 0 6.2311 0 0 0.08 0 8.1587 999
ggov1      7063 "POINT COMFORT 2 5"   13.80 "1" : #9 mwcap=137.88 0.04 1 1 0.05 -0.05 10 0.8755 0 1 1 0.15 0.158 1.7831 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7064 "POINT COMFORT 2 6"   13.80 "1" : #9 mva=137.88 5.1415 0 0 1.5796 1.5461 0.3562 0.5117 0.228 0.1774 5.2048 0.7655 0.05 0.0546 0.1573 0.6417 0 0
exac2      7064 "POINT COMFORT 2 6"   13.80 "1" : #9 0 1 1 1000 0.05 10.7426 -10.7426 1 26.4433 -26.4433 0.55 4 0 0.49 1 0.1 0.8 1 14 3.736 0.0079 4.9813 0.0184 0
ggov1      7064 "POINT COMFORT 2 6"   13.80 "1" : #9 mwcap=137.88 0.05 1 1 0.05 -0.05 21.8389 0.925 0 1 1 0.15 0.1677 1.2407 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7064 "POINT COMFORT 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 mva=137.88 7.1776 0 0 1.8138 1.7351 0.3597 0.5293 0.228 0.1773 9.3781 1.3216 0.05 0.0587 0.0196 0.2981 0 0
esst4b     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 0 3.431 3.431 0 1 -1 1 0 1 -1 0 6.1049 0 0 0.08 0 8.7702 999
ggov1      7065 "POINT COMFORT 2 7"   13.80 "1" : #9 mwcap=137.88 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 mva=137.88 3.2877 0 0 2.528 2.3114 0.4264 0.6802 0.348 0.273 8.7152 0.3559 0.05 0.0698 0.1214 0.5089 0 0
esst4b     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 0 3.2589 3.2589 0 1 -1 1 0 1 -1 0 6.3254 0 0 0.08 0 7.2579 999
ggov1      7066 "POINT COMFORT 2 8"   13.80 "1" : #9 mwcap=137.88 0.04 1 1 0.05 -0.05 25.3694 2 0 1 1 0.15 0.5 1.5 0.1606 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7079 "BAYTOWN 2 3 "   13.80 "1" : #9 mva=274.38 5.0298 0 0 2.1882 2.0372 0.2812 0.4927 0.1363 0.1043 4.2367 1.0583 0.05 0.05 0.0387 0.2148 0 0
esst4b     7079 "BAYTOWN 2 3 "   13.80 "1" : #9 0 3.0171 3.0171 0 1 -1 1 0 1 -1 0 6.0469 0 0 0.08 0 7.3724 999
ggov1      7079 "BAYTOWN 2 3 "   13.80 "1" : #9 mwcap=274.38 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1245 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7079 "BAYTOWN 2 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 mva=274.38 5.32 0 0 2.12 1.9821 0.2099 0.4721 0.1716 0.1324 9.3203 1.1507 0.05 0.0972 0.1364 0.544 0 0
esst4b     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 0 3.5605 3.5605 0 1 -1 1 0 1 -1 0 6.9942 0 0 0.08 0 7.6156 999
ggov1      7080 "BAYTOWN 2 4 "   13.80 "1" : #9 mwcap=274.38 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7081 "BAYTOWN 2 5 "   13.80 "1" : #9 mva=274.38 5.2916 0 0 2.2037 2.0497 0.3523 0.5366 0.2435 0.1897 4.6917 0.8779 0.05 0.0842 0.0233 0.3449 0 0
expic1     7081 "BAYTOWN 2 5 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4434 0 0 0 1 0 1.2 0 6.7148 0 0.08
ggov1      7081 "BAYTOWN 2 5 "   13.80 "1" : #9 mwcap=274.38 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.0778 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7081 "BAYTOWN 2 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7082 "BAYTOWN 2 6 "   13.80 "1" : #9 mva=274.38 5.1215 0 0 2.1071 1.9717 0.4009 0.6313 0.2643 0.2063 8.0854 1.2256 0.0585 0.0893 0.0414 0.2202 0 0
esst4b     7082 "BAYTOWN 2 6 "   13.80 "1" : #9 0 3.5986 3.5986 0 1 -1 1 0 1 -1 0 5.2316 0 0 0.08 0 6.6981 999
ggov1      7082 "BAYTOWN 2 6 "   13.80 "1" : #9 mwcap=274.38 0.04 1 1 0.05 -0.05 9.2246 1.8076 0 1 1 0.15 0.5 1.4662 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7082 "BAYTOWN 2 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7098 "WADSWORTH 3 "   13.80 "1" : #9 mva=1625.16 2.5489 0 0 2 1.902 0.3935 0.6422 0.2819 0.2131 7.3654 0.566 0.05 0.0727 0.135 0.504938 0 0
ieeet1     7098 "WADSWORTH 3 "   13.80 "1" : #9 0.05 400 0.05 1 -1 0 0.5 0.08 1 0 4.1186 0.0161 5.4915 0.2661 0
ieeeg1     7098 "WADSWORTH 3 "   13.80 "1" : #9 20 0 0 0.1 2 -2 0.7532 0 0.1992 0.3229 0 3.4763 0.1257 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     7098 "WADSWORTH 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7099 "WADSWORTH 4 "   13.80 "1" : #9 mva=1625.16 2.4538 0 0 2 1.902 0.3827 0.4584 0.2743 0.2072 6.3415 0.8214 0.05 0.0657 0.0552 0.345434 0 0
ieeet1     7099 "WADSWORTH 4 "   13.80 "1" : #9 0 25 0.2 7 -7 0 0.5 0.08 0.35 0 2.6852 0.0349 3.5803 0.2872 0
ieeeg1     7099 "WADSWORTH 4 "   13.80 "1" : #9 20 0 0 0.1 0.1 -0.1 0.681 0 0.4368 0.2502 0 2.8267 0.3798 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     7099 "WADSWORTH 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7107 "DEER PARK 3 "   24.00 "1" : #9 mva=180 4.76 0 0 2.0802 1.95 0.4392 0.7066 0.2925 0.2288 4.0824 1.1179 0.05 0.0595 0.137 0.4722 0 0
esst4b     7107 "DEER PARK 3 "   24.00 "1" : #9 0 3.5922 3.5922 0 1 -1 1 0 1 -1 0 5.6977 0 0 0.08 0 7.6164 999
ggov1      7107 "DEER PARK 3 "   24.00 "1" : #9 mwcap=180 0.04 1 1 0.05 -0.05 10 1.5371 0 1 1 0.15 0.5 1.1282 0.1312 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7107 "DEER PARK 3 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7108 "DEER PARK 4 "   24.00 "1" : #9 mva=61.2 2.5865 0 0 1.5827 1.5486 0.165 0.2058 0.1347 0.103 5.5784 1.4045 0.0545 0.0771 0.1176 0.6114 0 0
exac2      7108 "DEER PARK 4 "   24.00 "1" : #9 0 1 1 1000 0.05 11.8034 -11.8034 1 27.0447 -27.044701 0.55 4 0 0.49 1 0.1 1.6 1 10 3.77 0.0093 5.0267 0.0198 0
ggov1      7108 "DEER PARK 4 "   24.00 "1" : #9 mwcap=61.2 0.04 1 1 0.05 -0.05 3.1311 2 0 1 1 0.15 0.2398 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7108 "DEER PARK 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7109 "DEER PARK 5 "   24.00 "1" : #9 mva=61.2 8.1882 0 0 1.8099 1.7319 0.2064 0.2804 0.1778 0.1373 9.2891 0.8757 0.05 0.0832 0.0322 0.2744 0 0
esst4b     7109 "DEER PARK 5 "   24.00 "1" : #9 0 3.4439 3.4439 0 1 -1 1 0 1 -1 0 5.6853 0 0 0.08 0 7.4664 999
ggov1      7109 "DEER PARK 5 "   24.00 "1" : #9 mwcap=61.2 0.04 1 1 0.05 -0.05 10 0.4236 0 1 1 0.15 0.3251 1.086 0.1412 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7109 "DEER PARK 5 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7110 "DEER PARK 6 "   24.00 "1" : #9 mva=235.2 5.5112 0 0 2.1652 2.0186 0.2756 0.4753 0.1373 0.1051 8.5049 1.2908 0.061 0.054 0.1043 0.3341 0 0
esst4b     7110 "DEER PARK 6 "   24.00 "1" : #9 0 3.3808 3.3808 0 1 -1 1 0 1 -1 0 6.385 0 0 0.08 0 8.8876 999
ggov1      7110 "DEER PARK 6 "   24.00 "1" : #9 mwcap=235.2 0.05 1 1 0.05 -0.05 2.3087 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7110 "DEER PARK 6 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7111 "DEER PARK 7 "   24.00 "1" : #9 mva=235.2 6.0002 0 0 1.7892 1.7152 0.3069 0.6302 0.1918 0.1485 5.0294 1.071 0.05 0.0684 0.1673 0.5452 0 0
esst4b     7111 "DEER PARK 7 "   24.00 "1" : #9 0 3.2795 3.2795 0 1 -1 1 0 1 -1 0 5.5588 0 0 0.08 0 8.2234 999
ggov1      7111 "DEER PARK 7 "   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7111 "DEER PARK 7 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7112 "DEER PARK 8 "   24.00 "1" : #9 mva=235.2 5.0605 0 0 2.135 1.9942 0.2023 0.5084 0.1728 0.1333 4.3728 1.2532 0.05 0.0828 0.1239 0.5507 0 0
esst4b     7112 "DEER PARK 8 "   24.00 "1" : #9 0 3.2341 3.2341 0 1 -1 1 0 1 -1 0 6.3641 0 0 0.08 0 6.0408 999
ggov1      7112 "DEER PARK 8 "   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1532 1.5 0.1474 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7112 "DEER PARK 8 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7113 "DEER PARK 9 "   24.00 "1" : #9 mva=235.2 4.9135 0 0 1.7733 1.7024 0.2555 0.4912 0.1606 0.1236 9.0537 0.3837 0.05 0.0743 0.0878 0.2245 0 0
esst4b     7113 "DEER PARK 9 "   24.00 "1" : #9 0 3.4599 3.4599 0 1 -1 1 0 1 -1 0 6.8311 0 0 0.08 0 7.06 999
ggov1      7113 "DEER PARK 9 "   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 4.8964 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7113 "DEER PARK 9 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7114 "DEER PARK 10"   24.00 "1" : #9 mva=235.2 5.0182 0 0 1.9759 1.8659 0.3305 0.4303 0.2037 0.158 7.5489 1.3664 0.05 0.05 0.1072 0.4219 0 0
esst4b     7114 "DEER PARK 10"   24.00 "1" : #9 0 3.2658 3.2658 0 1 -1 1 0 1 -1 0 5.5769 0 0 0.08 0 7.209 999
ggov1      7114 "DEER PARK 10"   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 1.4219 2 0 1 1 0.15 0.5 1.5 0.1116 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7114 "DEER PARK 10"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7115 "DEER PARK 11"   24.00 "1" : #9 mva=235.2 5.8818 0 0 1.8423 1.758 0.3206 0.605 0.1754 0.1354 9.6939 1.3778 0.063 0.05 0.0919 0.3506 0 0
expic1     7115 "DEER PARK 11"   24.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1519 0 0 0 1 0 1.2 0 6.3994 0 0.08
ggov1      7115 "DEER PARK 11"   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.113 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7115 "DEER PARK 11"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7121 "HOUSTON 3 1 "   18.00 "1" : #9 mva=4.44 4.2829 0 0 1.7221 1.6611 0.24 0.5346 0.1063 0.0803 7.8663 0.6853 0.05 0.05 0.0719 0.2986 0 0
esst4b     7121 "HOUSTON 3 1 "   18.00 "1" : #9 0 3.3675 3.3675 0 1 -1 1 0 1 -1 0 5.5231 0 0 0.08 0 6.6166 999
ggov1      7121 "HOUSTON 3 1 "   18.00 "1" : #9 mwcap=4.44 0.05 1 1 0.05 -0.05 19.418 2 0 1 1 0.15 0.2391 1.5 0.186 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7121 "HOUSTON 3 1 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7122 "HOUSTON 3 2 "   18.00 "1" : #9 mva=5.16 2.972 0 0 2.0283 1.9081 0.1772 0.2701 0.1433 0.1098 9.2447 0.9655 0.0525 0.0793 0.059 0.4531 0 0
esst4b     7122 "HOUSTON 3 2 "   18.00 "1" : #9 0 3.1274 3.1274 0 1 -1 1 0 1 -1 0 6.0898 0 0 0.08 0 7.4973 999
ggov1      7122 "HOUSTON 3 2 "   18.00 "1" : #9 mwcap=5.16 0.04 1 1 0.05 -0.05 2.7544 2 0 1 1 0.15 0.3614 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7122 "HOUSTON 3 2 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7133 "LAPORTE 3   "   13.80 "1" : #9 mva=19.56 7.0532 0 0 2.4892 2.28 0.1659 0.2731 0.134 0.1024 6.708 1.263 0.0535 0.0947 0.1264 0.3582 0 0
expic1     7133 "LAPORTE 3   "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7786 0 0 0 1 0 1.2 0 5.3665 0 0.08
ggov1      7133 "LAPORTE 3   "   13.80 "1" : #9 mwcap=19.56 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4692 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7133 "LAPORTE 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7134 "LAPORTE 4   "   13.80 "1" : #9 mva=247.86 5.8297 0 0 1.7115 1.6525 0.1677 0.3074 0.1245 0.0948 8.4726 0.625 0.05 0.05 0.0336 0.289 0 0
expic1     7134 "LAPORTE 4   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1621 0 0 0 1 0 1.2 0 6.5907 0 0.08
ggov1      7134 "LAPORTE 4   "   13.80 "1" : #9 mwcap=247.86 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.017 1.2378 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7134 "LAPORTE 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7135 "LAPORTE 5   "   13.80 "1" : #9 mva=247.86 5.6561 0 0 2.3906 2.2004 0.2113 0.4892 0.1008 0.0759 7.2439 0.5021 0.05 0.0819 0.0397 0.2686 0 0
esst4b     7135 "LAPORTE 5   "   13.80 "1" : #9 0 3.2575 3.2575 0 1 -1 1 0 1 -1 0 5.9806 0 0 0.08 0 7.4175 999
ggov1      7135 "LAPORTE 5   "   13.80 "1" : #9 mwcap=247.86 0.04 1 1 0.05 -0.05 10 6.0158 0 1 1 0.15 0.5 2.1885 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7135 "LAPORTE 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7136 "LAPORTE 6   "   13.80 "1" : #9 mva=247.86 5.1404 0 0 1.7156 1.6558 0.2772 0.4681 0.1211 0.0921 6.7501 0.7109 0.05 0.05 0.1036 0.6149 0 0
esst4b     7136 "LAPORTE 6   "   13.80 "1" : #9 0 3.8939 3.8939 0 1 -1 1 0 1 -1 0 6.0434 0 0 0.08 0 7.2252 999
ggov1      7136 "LAPORTE 6   "   13.80 "1" : #9 mwcap=247.86 0.05 1 1 0.05 -0.05 10 2.7803 0 1 1 0.15 0.5 2.4816 0.1956 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7136 "LAPORTE 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7137 "LAPORTE 7   "   13.80 "1" : #9 mva=247.86 5.8469 0 0 2.1399 1.9982 0.4622 0.6918 0.3525 0.2766 4.8647 0.7433 0.0633 0.0722 0.0902 0.444 0 0
esst4b     7137 "LAPORTE 7   "   13.80 "1" : #9 0 3.2431 3.2431 0 1 -1 1 0 1 -1 0 6.1035 0 0 0.08 0 7.3218 999
ggov1      7137 "LAPORTE 7   "   13.80 "1" : #9 mwcap=247.86 0.05 1 1 0.05 -0.05 6.2313 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7137 "LAPORTE 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7138 "LAPORTE 8   "   13.80 "1" : #9 mva=456.84 5 0 0 1.8703 1.7806 0.223 0.2744 0.1206 0.0918 5.2076 0.4423 0.05 0.0867 0.1245 0.5746 0 0
esst4b     7138 "LAPORTE 8   "   13.80 "1" : #9 0 3.3068 3.3068 0 1 -1 1 0 1 -1 0 6.0238 0 0 0.08 0 7.362 999
ggov1      7138 "LAPORTE 8   "   13.80 "1" : #9 mwcap=456.84 0.04 1 1 0.05 -0.05 10 3.5925 0 1 1 0.15 0.4581 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7138 "LAPORTE 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7139 "LAPORTE 9   "   13.80 "1" : #9 mva=70.8 5.5058 0 0 1.5178 1.4962 0.2036 0.4851 0.1235 0.094 4.2596 0.8211 0.05 0.0953 0.0648 0.4773 0 0
esst4b     7139 "LAPORTE 9   "   13.80 "1" : #9 0 3.8492 3.8492 0 1 -1 1 0 1 -1 0 6.0854 0 0 0.08 0 8.7864 999
ggov1      7139 "LAPORTE 9   "   13.80 "1" : #9 mwcap=70.8 0.05 1 1 0.05 -0.05 3.4892 2 0 1 1 0.15 0.4456 1.5 0.1691 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7139 "LAPORTE 9   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7140 "LAPORTE 10  "   13.80 "1" : #9 mva=70.8 7.3814 0 0 1.5924 1.5564 0.3418 0.4992 0.2973 0.2325 9.0435 1.3984 0.05 0.0504 0.1358 0.5063 0 0
esst4b     7140 "LAPORTE 10  "   13.80 "1" : #9 0 3.9394 3.9394 0 1 -1 1 0 1 -1 0 5.0158 0 0 0.08 0 8.1444 999
ggov1      7140 "LAPORTE 10  "   13.80 "1" : #9 mwcap=70.8 0.04 1 1 0.05 -0.05 1.5695 2 0 1 1 0.15 0.1679 1.5 0.1054 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7140 "LAPORTE 10  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7141 "LAPORTE 11  "   13.80 "1" : #9 mva=70.8 6.0102 0 0 2.6035 2.3723 0.3843 0.7186 0.2359 0.1836 5.0083 0.4689 0.0687 0.05 0.0029 0.2188 0 0
esst4b     7141 "LAPORTE 11  "   13.80 "1" : #9 0 3.4773 3.4773 0 1 -1 1 0 1 -1 0 5.0997 0 0 0.08 0 7.195 999
ggov1      7141 "LAPORTE 11  "   13.80 "1" : #9 mwcap=70.8 0.05 1 1 0.05 -0.05 1.2999 1.7216 0 1 1 0.15 0.4313 1.9368 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7141 "LAPORTE 11  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7142 "LAPORTE 12  "   13.80 "1" : #9 mva=70.8 5.741 0 0 1.9737 1.8641 0.3416 0.5758 0.2356 0.1834 5.2171 0.6237 0.05 0.0577 0.1061 0.3809 0 0
esst4b     7142 "LAPORTE 12  "   13.80 "1" : #9 0 3.7574 3.7574 0 1 -1 1 0 1 -1 0 5.3773 0 0 0.08 0 8.0099 999
ggov1      7142 "LAPORTE 12  "   13.80 "1" : #9 mwcap=70.8 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4179 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7142 "LAPORTE 12  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7146 "HOUSTON 2 1 "   13.80 "1" : #9 mva=12.24 3.6554 0 0 1.9212 1.8217 0.2486 0.4961 0.1666 0.1284 9.8859 1.0632 0.05 0.05 0.1322 0.5164 0 0
esst4b     7146 "HOUSTON 2 1 "   13.80 "1" : #9 0 3.2747 3.2747 0 1 -1 1 0 1 -1 0 6.9394 0 0 0.08 0 8.171 999
ggov1      7146 "HOUSTON 2 1 "   13.80 "1" : #9 mwcap=12.24 0.05 1 1 0.05 -0.05 10 0.2327 0 1 1 0.15 0.1667 1.5 0.1915 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7146 "HOUSTON 2 1 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7162 "HOUSTON 5 3 "   18.00 "1" : #9 mva=132.72 6.6174 0 0 2.2419 2.0805 0.286 0.5596 0.213 0.1654 9.3922 0.6617 0.063 0.0904 0.143 0.5064 0 0
esst4b     7162 "HOUSTON 5 3 "   18.00 "1" : #9 0 3.2172 3.2172 0 1 -1 1 0 1 -1 0 5.3599 0 0 0.08 0 6.6215 999
ggov1      7162 "HOUSTON 5 3 "   18.00 "1" : #9 mwcap=132.72 0.05 1 1 0.05 -0.05 8.0398 7.7084 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7162 "HOUSTON 5 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7163 "HOUSTON 5 4 "   18.00 "1" : #9 mva=132.72 4.1014 0 0 2.0055 1.8898 0.2471 0.6166 0.1086 0.0822 6.17 0.7949 0.05 0.0693 0.1473 0.5209 0 0
esst4b     7163 "HOUSTON 5 4 "   18.00 "1" : #9 0 3.8283 3.8283 0 1 -1 1 0 1 -1 0 6.7079 0 0 0.08 0 8.808 999
ggov1      7163 "HOUSTON 5 4 "   18.00 "1" : #9 mwcap=132.72 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1992 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7163 "HOUSTON 5 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7164 "HOUSTON 5 5 "   18.00 "1" : #9 mva=132.72 4.0114 0 0 2.2429 2.0813 0.2484 0.3288 0.2036 0.1579 9.4176 0.9325 0.05 0.0788 0.0596 0.1808 0 0
esst4b     7164 "HOUSTON 5 5 "   18.00 "1" : #9 0 3.7491 3.7491 0 1 -1 1 0 1 -1 0 6.7177 0 0 0.08 0 6.9057 999
ggov1      7164 "HOUSTON 5 5 "   18.00 "1" : #9 mwcap=132.72 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3619 0.1796 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7164 "HOUSTON 5 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7165 "HOUSTON 5 6 "   18.00 "1" : #9 mva=132.72 6.5054 0 0 2.4922 2.2824 0.481 0.7463 0.3919 0.308 7.9978 0.7307 0.05 0.0909 0.0709 0.3651 0 0
esst4b     7165 "HOUSTON 5 6 "   18.00 "1" : #9 0 3.5603 3.5603 0 1 -1 1 0 1 -1 0 6.7553 0 0 0.08 0 8.104 999
ggov1      7165 "HOUSTON 5 6 "   18.00 "1" : #9 mwcap=132.72 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7165 "HOUSTON 5 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7166 "HOUSTON 5 7 "   18.00 "1" : #9 mva=132.72 6.1542 0 0 1.6237 1.5817 0.2243 0.3083 0.1263 0.0963 4.9543 1.4228 0.05 0.05 0.18 0.5246 0 0
expic1     7166 "HOUSTON 5 7 "   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6252 0 0 0 1 0 1.2 0 6.8781 0 0.08
ggov1      7166 "HOUSTON 5 7 "   18.00 "1" : #9 mwcap=132.72 0.04 1 1 0.05 -0.05 3.3497 1.5418 0 1 1 0.15 0.3734 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7166 "HOUSTON 5 7 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7167 "HOUSTON 5 8 "   18.00 "1" : #9 mva=132.72 6.8912 0 0 2.4362 2.2373 0.1659 0.3838 0.105 0.0793 5.3221 1.3808 0.05 0.05 0.1147 0.3008 0 0
expic1     7167 "HOUSTON 5 8 "   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5091 0 0 0 1 0 1.2 0 6.1115 0 0.08
ggov1      7167 "HOUSTON 5 8 "   18.00 "1" : #9 mwcap=132.72 0.05 1 1 0.05 -0.05 10 1.0344 0 1 1 0.15 0.2404 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7167 "HOUSTON 5 8 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7168 "HOUSTON 5 9 "   18.00 "1" : #9 mva=105.26 5.794 0 0 1.5942 1.5578 0.3695 0.5874 0.2041 0.1583 4.6588 0.5149 0.0553 0.0931 0.0473 0.3724 0 0
esst4b     7168 "HOUSTON 5 9 "   18.00 "1" : #9 0 3.4433 3.4433 0 1 -1 1 0 1 -1 0 5.9416 0 0 0.08 0 7.5995 999
ggov1      7168 "HOUSTON 5 9 "   18.00 "1" : #9 mwcap=105.26 0.05 1 1 0.05 -0.05 3.6354 0.9508 0 1 1 0.15 0.5 2.2028 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7168 "HOUSTON 5 9 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7169 "HOUSTON 5 10"   18.00 "1" : #9 mva=105.26 3.5104 0 0 1.7625 1.6937 0.2739 0.5937 0.1481 0.1136 5.6567 0.7233 0.05 0.05 0.1018 0.5858 0 0
esst4b     7169 "HOUSTON 5 10"   18.00 "1" : #9 0 3.4526 3.4526 0 1 -1 1 0 1 -1 0 5.276 0 0 0.08 0 7.5546 999
ggov1      7169 "HOUSTON 5 10"   18.00 "1" : #9 mwcap=105.26 0.05 1 1 0.05 -0.05 10 1.553 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7169 "HOUSTON 5 10"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7170 "HOUSTON 5 11"   18.00 "1" : #9 mva=421.04 5 0 0 1.9641 1.8563 0.1561 0.2836 0.1231 0.0937 5.4685 0.46 0.0528 0.0562 0.1561 0.5706 0 0
exac2      7170 "HOUSTON 5 11"   18.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 22.2065 -22.206499 0.55 4 0 0.0223 1 0.1 1.6 1 14 4.6438 0.0071 3.4829 0.0175 0
ggov1      7170 "HOUSTON 5 11"   18.00 "1" : #9 mwcap=421.04 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1709 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7170 "HOUSTON 5 11"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7189 "HOUSTON 4 3 "   13.80 "1" : #9 mva=8.28 3.1617 0 0 2.1369 1.9958 0.1708 0.2834 0.1407 0.1078 4.3514 1.2702 0.05 0.05 0.1038 0.4366 0 0
esst4b     7189 "HOUSTON 4 3 "   13.80 "1" : #9 0 3.3592 3.3592 0 1 -1 1 0 1 -1 0 6.4722 0 0 0.08 0 7.5287 999
ggov1      7189 "HOUSTON 4 3 "   13.80 "1" : #9 mwcap=8.28 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1091 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7189 "HOUSTON 4 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7190 "HOUSTON 4 4 "   13.80 "1" : #9 mva=57.6 6.9917 0 0 1.916 1.8176 0.2339 0.2665 0.1406 0.1077 9.778 0.5831 0.05 0.0595 0.1509 0.4002 0 0
esst4b     7190 "HOUSTON 4 4 "   13.80 "1" : #9 0 3.0673 3.0673 0 1 -1 1 0 1 -1 0 6.2997 0 0 0.08 0 7.1069 999
ggov1      7190 "HOUSTON 4 4 "   13.80 "1" : #9 mwcap=57.6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1155 0.1671 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7190 "HOUSTON 4 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7191 "HOUSTON 4 5 "   13.80 "1" : #9 mva=6 5.5184 0 0 1.6984 1.642 0.1953 0.2159 0.142 0.1088 4.0104 1.4177 0.05 0.0816 0.11 0.5248 0 0
esst4b     7191 "HOUSTON 4 5 "   13.80 "1" : #9 0 3.6153 3.6153 0 1 -1 1 0 1 -1 0 5.2563 0 0 0.08 0 7.8773 999
ggov1      7191 "HOUSTON 4 5 "   13.80 "1" : #9 mwcap=6 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7191 "HOUSTON 4 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7192 "HOUSTON 4 6 "   13.80 "1" : #9 mva=42 5.8722 0 0 2.1286 1.989 0.2149 0.2457 0.1633 0.1258 6.2547 1.3926 0.05 0.0982 0.0371 0.4362 0 0
esst4b     7192 "HOUSTON 4 6 "   13.80 "1" : #9 0 3.5408 3.5408 0 1 -1 1 0 1 -1 0 6.5675 0 0 0.08 0 7.708 999
ggov1      7192 "HOUSTON 4 6 "   13.80 "1" : #9 mwcap=42 0.05 1 1 0.05 -0.05 10 4.7536 0 1 1 0.15 0.5 1.5 0.1873 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7192 "HOUSTON 4 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7193 "HOUSTON 4 7 "   13.80 "1" : #9 mva=9 9.7336 0 0 1.8364 1.7533 0.3394 0.533 0.2117 0.1643 4.1114 1.2473 0.05 0.05 0.0153 0.2044 0 0
esst4b     7193 "HOUSTON 4 7 "   13.80 "1" : #9 0 3.2103 3.2103 0 1 -1 1 0 1 -1 0 5.0344 0 0 0.08 0 8.5891 999
ggov1      7193 "HOUSTON 4 7 "   13.80 "1" : #9 mwcap=9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1127 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7193 "HOUSTON 4 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7194 "HOUSTON 4 8 "   13.80 "1" : #9 mva=277.14 5.3587 0 0 1.6434 1.5976 0.2378 0.3729 0.1607 0.1237 4.2437 1.0472 0.05 0.0999 0.1466 0.4141 0 0
esst4b     7194 "HOUSTON 4 8 "   13.80 "1" : #9 0 3.4476 3.4476 0 1 -1 1 0 1 -1 0 6.7553 0 0 0.08 0 6.6236 999
ggov1      7194 "HOUSTON 4 8 "   13.80 "1" : #9 mwcap=277.14 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2278 2.3159 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7194 "HOUSTON 4 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7195 "HOUSTON 4 9 "   13.80 "1" : #9 mva=277.14 5.0084 0 0 1.699 1.6424 0.19 0.2233 0.1162 0.0882 4.5443 0.812 0.05 0.0851 0.0821 0.5901 0 0
esst4b     7195 "HOUSTON 4 9 "   13.80 "1" : #9 0 3.0285 3.0285 0 1 -1 1 0 1 -1 0 6.5637 0 0 0.08 0 6.8491 999
ggov1      7195 "HOUSTON 4 9 "   13.80 "1" : #9 mwcap=277.14 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1611 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7195 "HOUSTON 4 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7196 "HOUSTON 4 10"   13.80 "1" : #9 mva=277.14 5.0831 0 0 1.9015 1.8058 0.2153 0.3055 0.1319 0.1007 7.1118 0.7989 0.0568 0.0911 0.0731 0.2709 0 0
exac2      7196 "HOUSTON 4 10"   13.80 "1" : #9 0 1 1 400 0.05 100 -100 1 24.093 -24.093 1.3 4 0 0.0211 1 0.1 1.6 1 14 3.4214 0.0079 4.5618 0.0184 0
ggov1      7196 "HOUSTON 4 10"   13.80 "1" : #9 mwcap=277.14 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9624 0.1864 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7196 "HOUSTON 4 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7197 "HOUSTON 4 11"   13.80 "1" : #9 mva=277.14 4.9725 0 0 1.7316 1.6687 0.296 0.4606 0.2053 0.1592 8.4103 1.3653 0.05 0.05 0.0707 0.4995 0 0
esst4b     7197 "HOUSTON 4 11"   13.80 "1" : #9 0 3.013 3.013 0 1 -1 1 0 1 -1 0 6.673 0 0 0.08 0 6.1007 999
ggov1      7197 "HOUSTON 4 11"   13.80 "1" : #9 mwcap=277.14 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.6657 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7197 "HOUSTON 4 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7207 "BAYTOWN 1 3 "   18.00 "1" : #9 mva=4.8 8.7788 0 0 2.0863 1.9549 0.1634 0.2355 0.1296 0.0989 5.2428 0.4374 0.05 0.0725 0.0292 0.228 0 0
esst4b     7207 "BAYTOWN 1 3 "   18.00 "1" : #9 0 3.973 3.973 0 1 -1 1 0 1 -1 0 5.9799 0 0 0.08 0 6.346 999
ggov1      7207 "BAYTOWN 1 3 "   18.00 "1" : #9 mwcap=4.8 0.04 1 1 0.05 -0.05 27.2706 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7207 "BAYTOWN 1 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7208 "BAYTOWN 1 4 "   18.00 "1" : #9 mva=918 5 0 0 2 1.8853 0.4121 0.6443 0.3286 0.2576 7.7962 1.3391 0.0652 0.0632 0.2169 0.6239 0 0
esst4b     7208 "BAYTOWN 1 4 "   18.00 "1" : #9 0 3.2133 3.2133 0 1 -1 1 0 1 -1 0 6.0353 0 0 0.08 0 6.0643 999
ggov1      7208 "BAYTOWN 1 4 "   18.00 "1" : #9 mwcap=918 0.04 1 1 0.05 -0.05 9.0037 0.3689 0 1 1 0.15 0.5 1.2085 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7208 "BAYTOWN 1 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7209 "BAYTOWN 1 5 "   18.00 "1" : #9 mva=918 5 0 0 2 1.8853 0.4245 0.6493 0.3102 0.2429 5.0149 0.3489 0.0514 0.05 0.1475 0.4722 0 0
esst4b     7209 "BAYTOWN 1 5 "   18.00 "1" : #9 0 3.6877 3.6877 0 1 -1 1 0 1 -1 0 5.6139 0 0 0.08 0 6.5971 999
ggov1      7209 "BAYTOWN 1 5 "   18.00 "1" : #9 mwcap=918 0.04 1 1 0.05 -0.05 10 0.6477 0 1 1 0.15 0.5 1.4672 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7209 "BAYTOWN 1 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7210 "BAYTOWN 1 6 "   18.00 "1" : #9 mva=214.2 6.3453 0 0 1.7663 1.6967 0.1835 0.4837 0.1236 0.0942 5.0235 0.4294 0.05 0.0842 0.1892 0.5294 0 0
esst4b     7210 "BAYTOWN 1 6 "   18.00 "1" : #9 0 3.5235 3.5235 0 1 -1 1 0 1 -1 0 5.3702 0 0 0.08 0 8.4844 999
ggov1      7210 "BAYTOWN 1 6 "   18.00 "1" : #9 mwcap=214.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1105 2.3673 0.1605 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7210 "BAYTOWN 1 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7211 "BAYTOWN 1 7 "   18.00 "1" : #9 mva=214.2 4.1927 0 0 2.0579 1.932 0.4194 0.7147 0.2541 0.1982 9.3945 0.5267 0.05 0.0747 0.0978 0.557 0 0
exac2      7211 "BAYTOWN 1 7 "   18.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 24.1419 -24.141899 1.3 4 0 0.0278 1 0 0 1 10 4.3066 0.0059 3.2299 0.0162 0
ggov1      7211 "BAYTOWN 1 7 "   18.00 "1" : #9 mwcap=214.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7211 "BAYTOWN 1 7 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7212 "BAYTOWN 1 8 "   18.00 "1" : #9 mva=214.2 4.0322 0 0 2.2194 2.0623 0.234 0.5368 0.1482 0.1137 5.0811 0.8512 0.0539 0.0525 0.1512 0.7086 0 0
esst4b     7212 "BAYTOWN 1 8 "   18.00 "1" : #9 0 3.0456 3.0456 0 1 -1 1 0 1 -1 0 5.4045 0 0 0.08 0 7.1601 999
ggov1      7212 "BAYTOWN 1 8 "   18.00 "1" : #9 mwcap=214.2 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1819 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7212 "BAYTOWN 1 8 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7266 "PASADENA 3 3"   13.80 "1" : #9 mva=365.52 5 0 0 1.8755 1.7848 0.258 0.4224 0.1834 0.1418 8.2058 0.3927 0.0621 0.077 0.1507 0.5853 0 0
esst4b     7266 "PASADENA 3 3"   13.80 "1" : #9 0 3.2599 3.2599 0 1 -1 1 0 1 -1 0 5.3693 0 0 0.08 0 8.8011 999
ggov1      7266 "PASADENA 3 3"   13.80 "1" : #9 mwcap=365.52 0.05 1 1 0.05 -0.05 10 1.6278 0 1 1 0.15 0.5 1.3882 0.1385 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7266 "PASADENA 3 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7267 "PASADENA 3 4"   13.80 "1" : #9 mva=108.768 4.2619 0 0 1.6649 1.6149 0.2053 0.2306 0.1728 0.1334 5.3588 1.0303 0.05 0.055 0.0138 0.2222 0 0
esst4b     7267 "PASADENA 3 4"   13.80 "1" : #9 0 3.7629 3.7629 0 1 -1 1 0 1 -1 0 5.91 0 0 0.08 0 6.0066 999
ggov1      7267 "PASADENA 3 4"   13.80 "1" : #9 mwcap=108.77 0.04 1 1 0.05 -0.05 4.4272 2 0 1 1 0.15 0.5 1.2434 0.1536 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7267 "PASADENA 3 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7268 "PASADENA 3 5"   13.80 "1" : #9 mva=108.768 7.05 0 0 2.0279 1.9078 0.2378 0.2752 0.1141 0.0865 9.2901 0.9521 0.0509 0.0944 0.0993 0.3581 0 0
expic1     7268 "PASADENA 3 5"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5751 0 0 0 1 0 1.2 0 5.2118 0 0.08
ggov1      7268 "PASADENA 3 5"   13.80 "1" : #9 mwcap=108.77 0.04 1 1 0.05 -0.05 10 4.6378 0 1 1 0.15 0.5 1.1885 0.1105 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7268 "PASADENA 3 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7269 "PASADENA 3 6"   13.80 "1" : #9 mva=108.768 5.695 0 0 1.8054 1.7283 0.2798 0.4153 0.1306 0.0997 8.7967 0.6831 0.0595 0.0797 0.1371 0.6714 0 0
esst4b     7269 "PASADENA 3 6"   13.80 "1" : #9 0 3.6059 3.6059 0 1 -1 1 0 1 -1 0 6.5943 0 0 0.08 0 7.1008 999
ggov1      7269 "PASADENA 3 6"   13.80 "1" : #9 mwcap=108.77 0.04 1 1 0.05 -0.05 10 0.1793 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7269 "PASADENA 3 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7270 "PASADENA 3 7"   13.80 "1" : #9 mva=217.536 5.1406 0 0 1.5819 1.5479 0.2122 0.235 0.1297 0.099 6.5565 0.9415 0.0598 0.0839 0.0083 0.2081 0 0
esst4b     7270 "PASADENA 3 7"   13.80 "1" : #9 0 3.8403 3.8403 0 1 -1 1 0 1 -1 0 6.8456 0 0 0.08 0 8.0504 999
ggov1      7270 "PASADENA 3 7"   13.80 "1" : #9 mwcap=217.54 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2376 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7270 "PASADENA 3 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7280 "MONT BELVIEU 2"   13.80 "1" : #9 mva=30.84 1.6272 0 0 1.9405 1.8373 0.2289 0.307 0.1363 0.1043 5.1393 0.3643 0.0628 0.05 0.2469 0.735 0 0
esst4b     7280 "MONT BELVIEU 2"   13.80 "1" : #9 0 3.1543 3.1543 0 1 -1 1 0 1 -1 0 5.0733 0 0 0.08 0 6.2512 999
ggov1      7280 "MONT BELVIEU 2"   13.80 "1" : #9 mwcap=30.84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3995 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7280 "MONT BELVIEU 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7281 "MONT BELVIEU 3"   13.80 "1" : #9 mva=18 9.5474 0 0 2.6695 2.4255 0.3575 0.5289 0.3064 0.2398 5.486 0.3339 0.0581 0.0655 0.2046 0.5979 0 0
expic1     7281 "MONT BELVIEU 3"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1262 0 0 0 1 0 1.2 0 5.635 0 0.08
ggov1      7281 "MONT BELVIEU 3"   13.80 "1" : #9 mwcap=18 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2197 2.4581 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7281 "MONT BELVIEU 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7307 "WHARTON 1 3 "   24.00 "1" : #9 mva=116.02 3.6916 0 0 1.7658 1.6963 0.2149 0.4005 0.1412 0.1082 8.5806 1.0571 0.0685 0.0996 0.0643 0.5101 0 0
esst4b     7307 "WHARTON 1 3 "   24.00 "1" : #9 0 3.5933 3.5933 0 1 -1 1 0 1 -1 0 5.6023 0 0 0.08 0 8.1246 999
ggov1      7307 "WHARTON 1 3 "   24.00 "1" : #9 mwcap=116.02 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1472 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7307 "WHARTON 1 3 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7308 "WHARTON 1 4 "   24.00 "1" : #9 mva=116.02 5.7676 0 0 2.0816 1.9511 0.1579 0.2985 0.1158 0.0879 4.9155 1.3436 0.05 0.05 0.23 0.6972 0 0
esst4b     7308 "WHARTON 1 4 "   24.00 "1" : #9 0 3.6274 3.6274 0 1 -1 1 0 1 -1 0 6.8222 0 0 0.08 0 8.1432 999
ggov1      7308 "WHARTON 1 4 "   24.00 "1" : #9 mwcap=116.02 0.04 1 1 0.05 -0.05 1.1768 3.9971 0 1 1 0.15 0.5 1.9547 0.1013 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7308 "WHARTON 1 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7309 "WHARTON 1 5 "   24.00 "1" : #9 mva=116.02 6.3031 0 0 1.8766 1.7857 0.2416 0.4523 0.1025 0.0773 7.7917 1.2209 0.0673 0.0775 0.0782 0.1834 0 0
esst4b     7309 "WHARTON 1 5 "   24.00 "1" : #9 0 3.949 3.949 0 1 -1 1 0 1 -1 0 6.702 0 0 0.08 0 7.2026 999
ggov1      7309 "WHARTON 1 5 "   24.00 "1" : #9 mwcap=116.02 0.04 1 1 0.05 -0.05 7.3554 2 0 1 1 0.15 0.4158 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7309 "WHARTON 1 5 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7310 "WHARTON 1 6 "   24.00 "1" : #9 mva=116.02 6.5835 0 0 2.2131 2.0572 0.4013 0.7214 0.2449 0.1908 4.6397 1.0263 0.05 0.0503 0.1927 0.6033 0 0
esst4b     7310 "WHARTON 1 6 "   24.00 "1" : #9 0 3.2158 3.2158 0 1 -1 1 0 1 -1 0 5.2541 0 0 0.08 0 8.274 999
ggov1      7310 "WHARTON 1 6 "   24.00 "1" : #9 mwcap=116.02 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7310 "WHARTON 1 6 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7311 "WHARTON 1 7 "   24.00 "1" : #9 mva=232.04 5.4719 0 0 1.7157 1.6559 0.1915 0.4866 0.1076 0.0814 7.1788 1.3646 0.0572 0.05 0.1055 0.4663 0 0
esst4b     7311 "WHARTON 1 7 "   24.00 "1" : #9 0 3.5361 3.5361 0 1 -1 1 0 1 -1 0 6.4005 0 0 0.08 0 6.1858 999
ggov1      7311 "WHARTON 1 7 "   24.00 "1" : #9 mwcap=232.04 0.05 1 1 0.05 -0.05 4.847 2 0 1 1 0.15 0.4896 1.3 0.145 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7311 "WHARTON 1 7 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7323 "FREEPORT 1 3"   13.80 "1" : #9 mva=149.37 5.3433 0 0 1.4926 1.4759 0.2266 0.2928 0.1785 0.1379 8.7681 0.7718 0.0666 0.05 0.0838 0.2636 0 0
esst4b     7323 "FREEPORT 1 3"   13.80 "1" : #9 0 3.1108 3.1108 0 1 -1 1 0 1 -1 0 5.9812 0 0 0.08 0 7.5663 999
ggov1      7323 "FREEPORT 1 3"   13.80 "1" : #9 mwcap=149.37 0.05 1 1 0.05 -0.05 9.2236 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7323 "FREEPORT 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7324 "FREEPORT 1 4"   13.80 "1" : #9 mva=149.37 5.5082 0 0 2.4874 2.2786 0.2886 0.5145 0.1989 0.1541 6.1755 0.8798 0.0628 0.05 0.1309 0.4053 0 0
exac2      7324 "FREEPORT 1 4"   13.80 "1" : #9 0 1 1 1000 0.05 100 -100 1 29.6781 -29.678101 1.3 4 0 0.49 1 0 0 1 14 3.2931 0.0096 4.3908 0.0201 0
ggov1      7324 "FREEPORT 1 4"   13.80 "1" : #9 mwcap=149.37 0.04 1 1 0.05 -0.05 21.7243 3.3072 0 1 1 0.15 0.1594 1.5 0.1776 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7324 "FREEPORT 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7325 "FREEPORT 1 5"   13.80 "1" : #9 mva=149.37 7.3035 0 0 2.5078 2.295 0.4348 0.7921 0.3157 0.2473 5.3538 0.9514 0.0592 0.05 0.1473 0.7287 0 0
expic1     7325 "FREEPORT 1 5"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.446 0 0 0 1 0 1.2 0 6.7009 0 0.08
ggov1      7325 "FREEPORT 1 5"   13.80 "1" : #9 mwcap=149.37 0.04 1 1 0.05 -0.05 10 0.2436 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7325 "FREEPORT 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7326 "FREEPORT 1 6"   13.80 "1" : #9 mva=149.37 6.6937 0 0 2.3193 2.1429 0.1976 0.3779 0.1362 0.1041 6.9741 0.5325 0.0589 0.0683 0.1973 0.5435 0 0
esst4b     7326 "FREEPORT 1 6"   13.80 "1" : #9 0 3.0737 3.0737 0 1 -1 1 0 1 -1 0 5.5549 0 0 0.08 0 8.9996 999
ggov1      7326 "FREEPORT 1 6"   13.80 "1" : #9 mwcap=149.37 0.04 1 1 0.05 -0.05 10 6.2078 0 1 1 0.15 0.1674 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7326 "FREEPORT 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7329 "NEWGULF 2   "   13.80 "1" : #9 mva=122.28 2.8437 0 0 1.8101 1.7321 0.2092 0.3041 0.1699 0.131 5.1867 0.3078 0.05 0.0604 0.0326 0.4421 0 0
esst4b     7329 "NEWGULF 2   "   13.80 "1" : #9 0 3.3757 3.3757 0 1 -1 1 0 1 -1 0 5.5964 0 0 0.08 0 7.0122 999
ggov1      7329 "NEWGULF 2   "   13.80 "1" : #9 mwcap=122.28 0.04 1 1 0.05 -0.05 5.6671 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7329 "NEWGULF 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7334 "PASADENA 1 3"   20.00 "1" : #9 mva=5.64 1.3863 0 0 2.1181 2.0121 0.3753 0.5113 0.2691 0.2031 6.3745 0.5267 0.05 0.05 0.155 0.544914 0 0
esac6a     7334 "PASADENA 1 3"   20.00 "1" : #9 0.05 584.999 21.2967 5 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 100 0 0 1 4.603 0.0156 6.1373 0.1037 0
ieeeg1     7334 "PASADENA 1 3"   20.00 "1" : #9 20 0.3 0 0.2 0.3707 -0.3707 1.7421 0 0.3629 1 0 10 0.4098 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     7334 "PASADENA 1 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7335 "PASADENA 1 4"   20.00 "1" : #9 mva=544.2 2.6618 0 0 2.1482 2.0401 0.2567 0.2196 0.1861 0.1386 6.4392 1.2284 0.05 0.0728 0.1331 0.50114 0 0
exac1      7335 "PASADENA 1 4"   20.00 "1" : #9 0 0 0 400 0.05 5.4083 -5.4083 0.7484 0.035 1 0.2928 0.5 1 2.987 0.0566 3.9827 0.2832 5.4083 -5.4083
ieeeg1     7335 "PASADENA 1 4"   20.00 "1" : #9 20 0.2 0 0.3 0.1 -0.1 0.7023 0 0.2399 0.3493 0 1.2812 0.4 0 0.4 0.4156 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     7335 "PASADENA 1 4"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7349 "THOMPSONS 3 "   13.80 "1" : #9 mva=376.59 5 0 0 1.8865 1.7938 0.2588 0.3755 0.2116 0.1643 8.2281 1.1048 0.05 0.0577 0.0934 0.65 0 0
esst4b     7349 "THOMPSONS 3 "   13.80 "1" : #9 0 3.1402 3.1402 0 1 -1 1 0 1 -1 0 5.8065 0 0 0.08 0 7.4766 999
ggov1      7349 "THOMPSONS 3 "   13.80 "1" : #9 mwcap=376.59 0.05 1 1 0.05 -0.05 2.7817 2.4113 0 1 1 0.15 0.5 1.2584 0.1715 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7349 "THOMPSONS 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7350 "THOMPSONS 4 "   13.80 "1" : #9 mva=376.59 5 0 0 2.1704 2.0228 0.2445 0.4611 0.121 0.0921 7.6342 0.9614 0.0694 0.0612 0.2 0.6268 0 0
esst4b     7350 "THOMPSONS 4 "   13.80 "1" : #9 0 3.32 3.32 0 1 -1 1 0 1 -1 0 5.2586 0 0 0.08 0 7.8186 999
ggov1      7350 "THOMPSONS 4 "   13.80 "1" : #9 mwcap=376.59 0.04 1 1 0.05 -0.05 10 4.9035 0 1 1 0.15 0.1154 1.0724 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7350 "THOMPSONS 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7351 "THOMPSONS 5 "   13.80 "1" : #9 mva=376.59 5 0 0 1.9475 1.843 0.1618 0.2871 0.113 0.0857 8.9237 1.1697 0.0694 0.05 0.1799 0.585 0 0
expic1     7351 "THOMPSONS 5 "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.7071 0 0 0 1 0 1.2 0 5.1365 0 0.08
ggov1      7351 "THOMPSONS 5 "   13.80 "1" : #9 mwcap=376.59 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4933 0.186 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7351 "THOMPSONS 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7352 "THOMPSONS 6 "   13.80 "1" : #9 mva=376.59 5 0 0 2.0059 1.89 0.1578 0.3076 0.1336 0.1021 9.033 1.2488 0.0656 0.085 0.1009 0.3555 0 0
expic1     7352 "THOMPSONS 6 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5436 0 0 0 1 0 1.2 0 5.06 0 0.08
ggov1      7352 "THOMPSONS 6 "   13.80 "1" : #9 mwcap=376.59 0.04 1 1 0.05 -0.05 9.4591 2 0 1 1 0.15 0.4142 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7352 "THOMPSONS 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7353 "THOMPSONS 7 "   13.80 "1" : #9 mva=821.04 5 0 0 2 1.8853 0.3265 0.6687 0.2239 0.174 9.6204 0.3653 0.0591 0.05 0.1669 0.6511 0 0
exac2      7353 "THOMPSONS 7 "   13.80 "1" : #9 0 1 1 1000 0.05 100 -100 1 25.2453 -25.2453 0.55 4 0 0.49 1 0 0 1 10 3.4792 0.0038 4.6389 0.0142 0
ggov1      7353 "THOMPSONS 7 "   13.80 "1" : #9 mwcap=821.04 0.05 1 1 0.05 -0.05 8.3549 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7353 "THOMPSONS 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7354 "THOMPSONS 8 "   13.80 "1" : #9 mva=821.04 5 0 0 2 1.8853 0.1767 0.3648 0.1267 0.0966 4.2982 1.166 0.05 0.0947 0.0404 0.3902 0 0
esst4b     7354 "THOMPSONS 8 "   13.80 "1" : #9 0 3.1874 3.1874 0 1 -1 1 0 1 -1 0 6.1084 0 0 0.08 0 8.0618 999
ggov1      7354 "THOMPSONS 8 "   13.80 "1" : #9 mwcap=821.04 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4388 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7354 "THOMPSONS 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7355 "THOMPSONS 9 "   13.80 "1" : #9 mva=821.04 5 0 0 2 1.8853 0.3283 0.7024 0.195 0.1511 6.7804 0.4262 0.0603 0.0828 0.0376 0.1992 0 0
esst4b     7355 "THOMPSONS 9 "   13.80 "1" : #9 0 3.7982 3.7982 0 1 -1 1 0 1 -1 0 6.1688 0 0 0.08 0 7.8457 999
ggov1      7355 "THOMPSONS 9 "   13.80 "1" : #9 mwcap=821.04 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7355 "THOMPSONS 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7356 "THOMPSONS 10"   13.80 "1" : #9 mva=821.04 5 0 0 2 1.8853 0.1826 0.2491 0.1144 0.0868 6.5742 1.468 0.0614 0.0579 0.1469 0.5501 0 0
expic1     7356 "THOMPSONS 10"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9346 0 0 0 1 0 1.2 0 5.3826 0 0.08
ggov1      7356 "THOMPSONS 10"   13.80 "1" : #9 mwcap=821.04 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7356 "THOMPSONS 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7357 "THOMPSONS 11"   13.80 "1" : #9 mva=19.56 1.961 0 0 1.9381 1.8353 0.2903 0.4107 0.1574 0.1211 6.8498 1.1491 0.05 0.05 0.0695 0.4736 0 0
esst4b     7357 "THOMPSONS 11"   13.80 "1" : #9 0 3.8739 3.8739 0 1 -1 1 0 1 -1 0 5.5527 0 0 0.08 0 6.7097 999
ggov1      7357 "THOMPSONS 11"   13.80 "1" : #9 mwcap=19.56 0.04 1 1 0.05 -0.05 3.0881 1.486 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7357 "THOMPSONS 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7358 "THOMPSONS 12"   13.80 "1" : #9 mva=270.24 4.6975 0 0 1.9272 1.8265 0.2183 0.3022 0.1188 0.0903 6.3512 0.7957 0.05 0.05 0.0586 0.1916 0 0
esst4b     7358 "THOMPSONS 12"   13.80 "1" : #9 0 3.7651 3.7651 0 1 -1 1 0 1 -1 0 5.7048 0 0 0.08 0 6.5204 999
ggov1      7358 "THOMPSONS 12"   13.80 "1" : #9 mwcap=270.24 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7358 "THOMPSONS 12"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7359 "THOMPSONS 13"   13.80 "1" : #9 mva=270.24 5.3589 0 0 2.2612 2.096 0.3128 0.4157 0.2125 0.165 8.5417 0.8396 0.05 0.056 0.0812 0.5313 0 0
esst4b     7359 "THOMPSONS 13"   13.80 "1" : #9 0 3.0527 3.0527 0 1 -1 1 0 1 -1 0 6.7187 0 0 0.08 0 7.2146 999
ggov1      7359 "THOMPSONS 13"   13.80 "1" : #9 mwcap=270.24 0.04 1 1 0.05 -0.05 3.1141 2 0 1 1 0.15 0.5 1.1649 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7359 "THOMPSONS 13"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7360 "THOMPSONS 14"   13.80 "1" : #9 mva=270.24 5.0249 0 0 2.189 2.0378 0.3186 0.4926 0.1925 0.149 8.7907 1.2616 0.05 0.0608 0.04 0.1972 0 0
esst4b     7360 "THOMPSONS 14"   13.80 "1" : #9 0 3.677 3.677 0 1 -1 1 0 1 -1 0 5.6285 0 0 0.08 0 7.2952 999
ggov1      7360 "THOMPSONS 14"   13.80 "1" : #9 mwcap=270.24 0.04 1 1 0.05 -0.05 4.3022 2 0 1 1 0.15 0.5 1.0754 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7360 "THOMPSONS 14"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7361 "THOMPSONS 15"   13.80 "1" : #9 mva=123.24 6.2141 0 0 2.1393 1.9977 0.1515 0.3684 0.1072 0.081 8.2244 1.0706 0.0575 0.0517 0.0754 0.3808 0 0
esst4b     7361 "THOMPSONS 15"   13.80 "1" : #9 0 3.0826 3.0826 0 1 -1 1 0 1 -1 0 5.4561 0 0 0.08 0 7.5358 999
ggov1      7361 "THOMPSONS 15"   13.80 "1" : #9 mwcap=123.24 0.04 1 1 0.05 -0.05 26.5359 2 0 1 1 0.15 0.4977 2.2399 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7361 "THOMPSONS 15"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 mva=128.72 4.2644 0 0 1.5216 1.4992 0.1662 0.3307 0.1132 0.0859 8.4394 0.8801 0.0639 0.05 0.1771 0.4928 0 0
esst4b     7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 0 3.0365 3.0365 0 1 -1 1 0 1 -1 0 5.6918 0 0 0.08 0 7.1583 999
ggov1      7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 22.1387 2 0 1 1 0.15 0.5 1.5 0.1976 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 mva=128.72 4.2273 0 0 2.3753 2.1881 0.2079 0.3418 0.1463 0.1122 4.1002 1.4973 0.0607 0.05 0.2199 0.6154 0 0
expic1     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9477 0 0 0 1 0 1.2 0 6.1289 0 0.08
ggov1      7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 mwcap=128.72 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 mva=128.72 4.2859 0 0 2.2146 2.0585 0.3417 0.7756 0.2924 0.2286 4.8944 1.493 0.05 0.05 0.0552 0.3099 0 0
esst4b     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 0 3.5195 3.5195 0 1 -1 1 0 1 -1 0 6.6394 0 0 0.08 0 8.9065 999
ggov1      7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 6.5606 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 mva=128.72 3.1448 0 0 2.4416 2.2416 0.4313 0.693 0.2582 0.2014 4.6559 0.4369 0.05 0.05 0.1062 0.4522 0 0
exac2      7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 21.1611 -21.1611 1.3 4 0 0.0198 1 0 0 1 14 3.8353 0.979 5.1137 1.0206 0
ggov1      7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3008 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 mva=128.72 3.4112 0 0 1.5626 1.5324 0.2797 0.4068 0.1474 0.1131 9.2464 1.0788 0.0628 0.05 0.0785 0.2059 0 0
esst4b     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 0 3.5688 3.5688 0 1 -1 1 0 1 -1 0 6.583 0 0 0.08 0 6.9875 999
ggov1      7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 8.2192 1.8675 0 1 1 0.15 0.3892 1.3852 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 mva=128.72 5.8005 0 0 1.8816 1.7897 0.1801 0.4741 0.1222 0.093 7.0031 0.8707 0.0595 0.05 0.1568 0.474 0 0
esst4b     7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 0 3.6216 3.6216 0 1 -1 1 0 1 -1 0 6.8053 0 0 0.08 0 8.8167 999
ggov1      7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 7.9173 2 0 1 1 0.15 0.0776 1.5157 0.1094 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 mva=220.392 6.1207 0 0 2.0263 1.9066 0.1572 0.273 0.1249 0.0951 7.0407 1.3914 0.0627 0.05 0.042 0.4021 0 0
esst4b     7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 0 3.5594 3.5594 0 1 -1 1 0 1 -1 0 6.4194 0 0 0.08 0 6.5731 999
ggov1      7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 mwcap=220.39 0.04 1 1 0.05 -0.05 9.6363 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 mva=220.392 5.9496 0 0 2.1133 1.9767 0.3624 0.7178 0.2302 0.1791 8.5399 1.2983 0.05 0.0611 0.075 0.2503 0 0
esst4b     7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 0 3.9051 3.9051 0 1 -1 1 0 1 -1 0 5.1117 0 0 0.08 0 8.951 999
ggov1      7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 mwcap=220.39 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.2352 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 mva=220.392 4.968 0 0 2.0845 1.9534 0.1536 0.2723 0.1208 0.0919 7.6307 0.7553 0.05 0.05 0.1539 0.5492 0 0
esst4b     7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 0 3.0691 3.0691 0 1 -1 1 0 1 -1 0 6.4022 0 0 0.08 0 6.4781 999
ggov1      7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 mwcap=220.39 0.04 1 1 0.05 -0.05 18.1722 0.5889 0 1 1 0.15 0.1722 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 mva=220.392 4.4378 0 0 2.0826 1.9519 0.4245 0.5876 0.2595 0.2025 6.29 0.7337 0.05 0.0979 0.1424 0.7121 0 0
expic1     7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3691 0 0 0 1 0 1.2 0 6.6737 0 0.08
ggov1      7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 mwcap=220.39 0.04 1 1 0.05 -0.05 10 0.4372 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 mva=220.392 5.357 0 0 1.64 1.5948 0.2591 0.4619 0.14 0.1072 6.4607 1.4106 0.05 0.05 0.1898 0.7108 0 0
esst4b     7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 0 3.7806 3.7806 0 1 -1 1 0 1 -1 0 6.6148 0 0 0.08 0 8.8797 999
ggov1      7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 mwcap=220.39 0.05 1 1 0.05 -0.05 2.5661 0.7472 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7389 "WILLIS 1 0  "  500.00 "1" : #9 mva=651.36 5 0 0 2 1.8853 0.3497 0.6603 0.2377 0.1851 4.9355 1.4373 0.0608 0.0699 0.0521 0.1844 0 0
expic1     7389 "WILLIS 1 0  "  500.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.7167 0 0 0 1 0 1.2 0 6.5594 0 0.08
ggov1      7389 "WILLIS 1 0  "  500.00 "1" : #9 mwcap=651.36 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.175 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7389 "WILLIS 1 0  "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "1" : #9 mva=86.4 2.2841 0 0 2.2615 2.0963 0.4029 0.6455 0.237 0.1845 9.6549 1.4024 0.05 0.0661 0.0804 0.2627 0 0
exac2      7400 "HOUSTON 6 0 "  500.00 "1" : #9 0 1 1 1000 0.05 100 -100 1 23.1181 -23.118099 1.3 4 0 0.49 1 0.1 0.8 1 14 4.6301 0.9028 3.4725 0.9419 0
ggov1      7400 "HOUSTON 6 0 "  500.00 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 11.2992 1.5938 0 1 1 0.15 0.5 2.3099 0.2 0.3 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7400 "HOUSTON 6 0 "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "2" : #9 mva=86.4 7.7035 0 0 2.4021 2.2097 0.289 0.4576 0.2365 0.1841 6.2421 1.0263 0.05 0.0717 0.1862 0.7291 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "2" : #9 0 3.1036 3.1036 0 1 -1 1 0 1 -1 0 6.3808 0 0 0.08 0 7.21 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "2" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 4.4859 2 0 1 1 0.15 0.0848 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7400 "HOUSTON 6 0 "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "3" : #9 mva=86.4 5.5592 0 0 1.4407 1.434 0.178 0.314 0.1092 0.0827 9.5135 1.425 0.055 0.05 0.1045 0.6735 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "3" : #9 0 3.9753 3.9753 0 1 -1 1 0 1 -1 0 5.0814 0 0 0.08 0 8.3741 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "3" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.308 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7400 "HOUSTON 6 0 "  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "4" : #9 mva=86.4 6.9685 0 0 1.8838 1.7915 0.183 0.3521 0.1199 0.0912 5.6815 0.6129 0.05 0.05 0.019 0.2369 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "4" : #9 0 3.3227 3.3227 0 1 -1 1 0 1 -1 0 6.8254 0 0 0.08 0 8.586 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "4" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 10 0.1831 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7400 "HOUSTON 6 0 "  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "5" : #9 mva=172.8 4.5266 0 0 1.9966 1.8825 0.2989 0.5997 0.2236 0.1738 6.8745 1.3074 0.05 0.0701 0.1704 0.6443 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "5" : #9 0 3.5417 3.5417 0 1 -1 1 0 1 -1 0 5.6957 0 0 0.08 0 6.1081 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "5" : #9 mwcap=172.8 0.05 1 1 0.05 -0.05 10 1.3235 0 1 1 0.15 0.1647 2.4668 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7400 "HOUSTON 6 0 "  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "6" : #9 mva=535.68 5 0 0 1.9788 1.8682 0.4124 0.5917 0.3392 0.266 7.8183 1.1466 0.05 0.0771 0.0618 0.2276 0 0
expic1     7400 "HOUSTON 6 0 "  500.00 "6" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.592 0 0 0 1 0 1.2 0 5.3663 0 0.08
ggov1      7400 "HOUSTON 6 0 "  500.00 "6" : #9 mwcap=535.68 0.04 1 1 0.05 -0.05 10.6431 0.519 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7400 "HOUSTON 6 0 "  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7406 "POINT COMFORT 1 0"  500.00 "1" : #9 mva=75.72 2.0323 0 0 2.2494 2.0865 0.2326 0.5666 0.1057 0.0798 9.0981 1.0508 0.0554 0.05 0.1236 0.327 0 0
esst4b     7406 "POINT COMFORT 1 0"  500.00 "1" : #9 0 3.9092 3.9092 0 1 -1 1 0 1 -1 0 6.1543 0 0 0.08 0 7.8002 999
ggov1      7406 "POINT COMFORT 1 0"  500.00 "1" : #9 mwcap=75.72 0.04 1 1 0.05 -0.05 10 2.1309 0 1 1 0.15 0.5 1.5 0.1269 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7406 "POINT COMFORT 1 0"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7406 "POINT COMFORT 1 0"  500.00 "2" : #9 mva=372 5 0 0 1.739 1.6747 0.2934 0.6092 0.1732 0.1336 6.7459 0.8621 0.05 0.05 0.0203 0.3116 0 0
esst4b     7406 "POINT COMFORT 1 0"  500.00 "2" : #9 0 3.1648 3.1648 0 1 -1 1 0 1 -1 0 6.7809 0 0 0.08 0 6.9976 999
ggov1      7406 "POINT COMFORT 1 0"  500.00 "2" : #9 mwcap=372 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3159 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7406 "POINT COMFORT 1 0"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7414 "VICTORIA 1 0"  500.00 "1" : #9 mva=122.88 5.2625 0 0 1.8437 1.7592 0.33 0.569 0.235 0.1829 7.2901 0.3313 0.05 0.05 0.0254 0.2702 0 0
esst4b     7414 "VICTORIA 1 0"  500.00 "1" : #9 0 3.6103 3.6103 0 1 -1 1 0 1 -1 0 5.4825 0 0 0.08 0 7.4762 999
ggov1      7414 "VICTORIA 1 0"  500.00 "1" : #9 mwcap=122.88 0.04 1 1 0.05 -0.05 4.7711 5.5433 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7414 "VICTORIA 1 0"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7419 "LA PORTE 0  "  115.00 "1" : #9 mva=105.84 7.8712 0 0 2.397 2.2056 0.1975 0.2557 0.1288 0.0983 6.1124 0.8779 0.05 0.05 0.1877 0.764 0 0
expic1     7419 "LA PORTE 0  "  115.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3817 0 0 0 1 0 1.2 0 6.2353 0 0.08
ggov1      7419 "LA PORTE 0  "  115.00 "1" : #9 mwcap=105.84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.294 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7419 "LA PORTE 0  "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7419 "LA PORTE 0  "  115.00 "2" : #9 mva=105.84 6.1963 0 0 1.9702 1.8613 0.4222 0.6306 0.2712 0.2118 9.206 1.1883 0.05 0.05 0.0389 0.3688 0 0
exac2      7419 "LA PORTE 0  "  115.00 "2" : #9 0 1 1 1000 0.05 100 -100 1 26.0422 -26.0422 0.55 4 0 0.49 1 0 0 1 14 3.0596 0.0016 4.0795 0.0119 0
ggov1      7419 "LA PORTE 0  "  115.00 "2" : #9 mwcap=105.84 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4188 0.1125 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7419 "LA PORTE 0  "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "1" : #9 mva=8.16 5.0287 0 0 2.5696 2.3449 0.3056 0.4972 0.2396 0.1866 8.8123 0.3121 0.05 0.05 0.0866 0.3675 0 0
esst4b     7422 "ALVIN 0     "  500.00 "1" : #9 0 3.0668 3.0668 0 1 -1 1 0 1 -1 0 5.4205 0 0 0.08 0 8.5241 999
ggov1      7422 "ALVIN 0     "  500.00 "1" : #9 mwcap=8.16 0.04 1 1 0.05 -0.05 8.725 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "10" : #9 mva=206.64 5.7504 0 0 2.0608 1.9344 0.3348 0.511 0.2794 0.2183 8.0984 0.9733 0.05 0.05 0.0938 0.4202 0 0
esst4b     7422 "ALVIN 0     "  500.00 "10" : #9 0 3.9861 3.9861 0 1 -1 1 0 1 -1 0 6.9966 0 0 0.08 0 6.3615 999
ggov1      7422 "ALVIN 0     "  500.00 "10" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 10 0.1853 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "10" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "11" : #9 mva=206.64 5.4127 0 0 1.5974 1.5604 0.1511 0.2288 0.1081 0.0818 6.5771 0.4287 0.05 0.085 0.1445 0.6026 0 0
esst4b     7422 "ALVIN 0     "  500.00 "11" : #9 0 3.1579 3.1579 0 1 -1 1 0 1 -1 0 5.9661 0 0 0.08 0 6.3331 999
ggov1      7422 "ALVIN 0     "  500.00 "11" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 7.6676 0.7225 0 1 1 0.15 0.5 1.5 0.1753 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "11" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "2" : #9 mva=135 3.1258 0 0 1.4784 1.4644 0.1944 0.2735 0.1359 0.104 9.3257 0.7816 0.0584 0.05 0.1208 0.6634 0 0
expic1     7422 "ALVIN 0     "  500.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.877 0 0 0 1 0 1.2 0 5.2255 0 0.08
ggov1      7422 "ALVIN 0     "  500.00 "2" : #9 mwcap=135 0.04 1 1 0.05 -0.05 21.1522 0.2461 0 1 1 0.15 0.5 1.083 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "3" : #9 mva=135 4.8487 0 0 1.8683 1.779 0.2277 0.2685 0.1357 0.1038 5.2396 1.1452 0.0692 0.0832 0.1305 0.4325 0 0
exac2      7422 "ALVIN 0     "  500.00 "3" : #9 0.05 1 1 1000 0.05 10.2446 -10.2446 1 23.2865 -23.286501 1.3 4 0 0.49 1 0.1 0.8 1 10 4.3116 1.0755 3.2337 1.1202 0
ggov1      7422 "ALVIN 0     "  500.00 "3" : #9 mwcap=135 0.04 1 1 0.05 -0.05 7.3163 2 0 1 1 0.15 0.5 2.3803 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "4" : #9 mva=135 5.9766 0 0 1.9585 1.8519 0.3302 0.5377 0.2162 0.1679 6.9981 1.2129 0.05 0.05 0.0156 0.221 0 0
esst4b     7422 "ALVIN 0     "  500.00 "4" : #9 0 3.3744 3.3744 0 1 -1 1 0 1 -1 0 6.1388 0 0 0.08 0 6.5165 999
ggov1      7422 "ALVIN 0     "  500.00 "4" : #9 mwcap=135 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "5" : #9 mva=135 5.401 0 0 1.7694 1.6992 0.2808 0.5739 0.1565 0.1204 5.8558 0.6656 0.0622 0.05 0.0473 0.4824 0 0
esst4b     7422 "ALVIN 0     "  500.00 "5" : #9 0 3.0708 3.0708 0 1 -1 1 0 1 -1 0 6.1328 0 0 0.08 0 8.957 999
ggov1      7422 "ALVIN 0     "  500.00 "5" : #9 mwcap=135 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.02 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "6" : #9 mva=229.32 4.162 0 0 2.4236 2.2271 0.3967 0.6522 0.3261 0.2556 8.0961 0.7387 0.0649 0.05 0.1062 0.3265 0 0
esst4b     7422 "ALVIN 0     "  500.00 "6" : #9 0 3.1258 3.1258 0 1 -1 1 0 1 -1 0 5.4599 0 0 0.08 0 8.9217 999
ggov1      7422 "ALVIN 0     "  500.00 "6" : #9 mwcap=229.32 0.04 1 1 0.05 -0.05 10 1.709 0 1 1 0.15 0.053 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "7" : #9 mva=206.64 4.0352 0 0 1.9485 1.8437 0.183 0.2734 0.1403 0.1074 5.084 0.4625 0.05 0.0574 0.0327 0.3474 0 0
esst4b     7422 "ALVIN 0     "  500.00 "7" : #9 0 3.9682 3.9682 0 1 -1 1 0 1 -1 0 5.2685 0 0 0.08 0 8.4855 999
ggov1      7422 "ALVIN 0     "  500.00 "7" : #9 mwcap=206.64 0.05 1 1 0.05 -0.05 8.3808 2 0 1 1 0.15 0.5 1.4657 0.1934 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "8" : #9 mva=206.64 5.389 0 0 1.5587 1.5293 0.2204 0.3204 0.1558 0.1198 6.0131 0.9621 0.0546 0.05 0.1749 0.6037 0 0
esst4b     7422 "ALVIN 0     "  500.00 "8" : #9 0 3.5927 3.5927 0 1 -1 1 0 1 -1 0 6.5275 0 0 0.08 0 8.0242 999
ggov1      7422 "ALVIN 0     "  500.00 "8" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1237 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7422 "ALVIN 0     "  500.00 "9" : #9 mva=206.64 5.028 0 0 2.0081 1.8919 0.2874 0.6027 0.2441 0.1902 6.7543 0.5844 0.0504 0.0548 0.1098 0.4936 0 0
expic1     7422 "ALVIN 0     "  500.00 "9" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4503 0 0 0 1 0 1.2 0 6.8004 0 0.08
ggov1      7422 "ALVIN 0     "  500.00 "9" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 5.7028 7.4841 0 1 1 0.15 0.1606 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7422 "ALVIN 0     "  500.00 "9" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "1" : #9 mva=120.62 5.8158 0 0 2.0874 1.9558 0.1575 0.2701 0.1161 0.0881 6.4192 1.3778 0.05 0.0582 0.1891 0.7022 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "1" : #9 0 3.3282 3.3282 0 1 -1 1 0 1 -1 0 5.8072 0 0 0.08 0 7.9991 999
ggov1      7428 "FREEPORT 2 0"  500.00 "1" : #9 mwcap=120.62 0.05 1 1 0.05 -0.05 2.6631 2 0 1 1 0.15 0.5 1.5 0.1748 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "10" : #9 mva=156 5.5476 0 0 2.1407 1.9988 0.2281 0.552 0.1434 0.1099 9.0093 0.8497 0.05 0.05 0.0351 0.4137 0 0
expic1     7428 "FREEPORT 2 0"  500.00 "10" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2275 0 0 0 1 0 1.2 0 6.0016 0 0.08
ggov1      7428 "FREEPORT 2 0"  500.00 "10" : #9 mwcap=156 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1204 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "10" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "11" : #9 mva=156 4.6632 0 0 2.0399 1.9175 0.2197 0.2845 0.1347 0.1029 6.6868 0.9052 0.05 0.084 0.0772 0.1889 0 0
exac2      7428 "FREEPORT 2 0"  500.00 "11" : #9 0 1 1 1000 0.05 9.8578 -9.8578 1 21.8448 -21.844801 1.3 4 0 0.49 1 0.1 0.8 1 10 3.303 0.9213 4.404 0.9611 0
ggov1      7428 "FREEPORT 2 0"  500.00 "11" : #9 mwcap=156 0.05 1 1 0.05 -0.05 2.4863 2 0 1 1 0.15 0.5 1.5 0.1038 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "11" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "2" : #9 mva=120.62 2.8919 0 0 1.4857 1.4703 0.232 0.3559 0.1935 0.1498 8.5757 0.6811 0.05 0.0686 0.1496 0.5143 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "2" : #9 0 3.4149 3.4149 0 1 -1 1 0 1 -1 0 6.8711 0 0 0.08 0 8.6587 999
ggov1      7428 "FREEPORT 2 0"  500.00 "2" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1846 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "3" : #9 mva=120.62 7.5201 0 0 1.7725 1.7017 0.2763 0.3575 0.1682 0.1297 9.0659 0.35 0.0617 0.0686 0.0347 0.4336 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "3" : #9 0 3.4302 3.4302 0 1 -1 1 0 1 -1 0 6.2786 0 0 0.08 0 6.6681 999
ggov1      7428 "FREEPORT 2 0"  500.00 "3" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4139 0.101 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "4" : #9 mva=120.62 3.4475 0 0 2.1062 1.971 0.2914 0.5624 0.1836 0.1419 9.3565 0.4059 0.05 0.0796 0.0454 0.2354 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "4" : #9 0 3.0588 3.0588 0 1 -1 1 0 1 -1 0 5.5764 0 0 0.08 0 7.5624 999
ggov1      7428 "FREEPORT 2 0"  500.00 "4" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3308 1.2079 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "5" : #9 mva=120.62 4.8212 0 0 2.0073 1.8912 0.312 0.5442 0.2254 0.1753 6.4666 0.6505 0.0646 0.0538 0.0612 0.4693 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "5" : #9 0 3.1239 3.1239 0 1 -1 1 0 1 -1 0 6.7819 0 0 0.08 0 7.127 999
ggov1      7428 "FREEPORT 2 0"  500.00 "5" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 1.8365 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "6" : #9 mva=120.62 7.8248 0 0 1.5484 1.5209 0.2258 0.358 0.1895 0.1467 7.6765 0.5801 0.05 0.0528 0.1802 0.602 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "6" : #9 0 3.7153 3.7153 0 1 -1 1 0 1 -1 0 5.6915 0 0 0.08 0 7.3509 999
ggov1      7428 "FREEPORT 2 0"  500.00 "6" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 10 2.4657 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "7" : #9 mva=90 3.2325 0 0 2.2148 2.0586 0.2273 0.298 0.1559 0.1199 8.0532 0.6497 0.0634 0.05 0.0499 0.3506 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "7" : #9 0 3.0161 3.0161 0 1 -1 1 0 1 -1 0 5.1798 0 0 0.08 0 7.9295 999
ggov1      7428 "FREEPORT 2 0"  500.00 "7" : #9 mwcap=90 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1235 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "8" : #9 mva=97.2 4.2105 0 0 2.1028 1.9683 0.1607 0.2724 0.1179 0.0896 4.9374 1.0756 0.05 0.0907 0.1387 0.4296 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "8" : #9 0 3.3159 3.3159 0 1 -1 1 0 1 -1 0 5.3091 0 0 0.08 0 6.4763 999
ggov1      7428 "FREEPORT 2 0"  500.00 "8" : #9 mwcap=97.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0181 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "9" : #9 mva=14.04 3.5879 0 0 1.5373 1.512 0.3093 0.413 0.1537 0.1181 7.5412 1.0207 0.05 0.0813 0.1454 0.4216 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "9" : #9 0 3.5341 3.5341 0 1 -1 1 0 1 -1 0 6.7133 0 0 0.08 0 6.2383 999
ggov1      7428 "FREEPORT 2 0"  500.00 "9" : #9 mwcap=14.04 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.6019 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     7428 "FREEPORT 2 0"  500.00 "9" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8033 "SHIRO 3     "   13.80 "1" : #9 mva=281.91 4.7753 0 0 2.1265 1.9874 0.1622 0.2475 0.1069 0.0808 7.6728 1.1221 0.0645 0.05 0.1448 0.5832 0 0
esst4b     8033 "SHIRO 3     "   13.80 "1" : #9 0 3.1584 3.1584 0 1 -1 1 0 1 -1 0 6.2435 0 0 0.08 0 7.83 999
ggov1      8033 "SHIRO 3     "   13.80 "1" : #9 mwcap=281.91 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8033 "SHIRO 3     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8034 "SHIRO 4     "   13.80 "1" : #9 mva=281.91 5.1913 0 0 2.2257 2.0674 0.2245 0.5403 0.1342 0.1025 5.1402 0.3154 0.05 0.0586 0.1251 0.6156 0 0
esst4b     8034 "SHIRO 4     "   13.80 "1" : #9 0 3.3407 3.3407 0 1 -1 1 0 1 -1 0 6.762 0 0 0.08 0 8.5924 999
ggov1      8034 "SHIRO 4     "   13.80 "1" : #9 mwcap=281.91 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2771 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8034 "SHIRO 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8035 "SHIRO 5     "   13.80 "1" : #9 mva=281.91 4.7779 0 0 1.888 1.7949 0.2229 0.3434 0.112 0.0849 9.9889 0.3782 0.05 0.0547 0.1117 0.546 0 0
exac2      8035 "SHIRO 5     "   13.80 "1" : #9 0.05 1 1 400 0.05 100 -100 1 28.9236 -28.923599 0.55 4 0 0.0236 1 0.1 0.8 1 10 3.4554 0.0045 4.6072 0.0149 0
ggov1      8035 "SHIRO 5     "   13.80 "1" : #9 mwcap=281.91 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2552 1.9263 0.1324 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8035 "SHIRO 5     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8036 "SHIRO 6     "   13.80 "1" : #9 mva=281.91 4.8186 0 0 1.7708 1.7004 0.1594 0.4628 0.1059 0.08 6.6748 0.6545 0.05 0.05 0.1296 0.4328 0 0
esst4b     8036 "SHIRO 6     "   13.80 "1" : #9 0 3.4409 3.4409 0 1 -1 1 0 1 -1 0 6.4449 0 0 0.08 0 7.166 999
ggov1      8036 "SHIRO 6     "   13.80 "1" : #9 mwcap=281.91 0.04 1 1 0.05 -0.05 10.5567 1.4031 0 1 1 0.15 0.0982 1.253 0.1707 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8036 "SHIRO 6     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 mva=207.2 4.1551 0 0 2.0535 1.9285 0.343 0.5762 0.244 0.1901 8.7446 1.1191 0.05 0.05 0.19 0.6503 0 0
esst4b     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 0 3.1571 3.1571 0 1 -1 1 0 1 -1 0 5.8818 0 0 0.08 0 6.3113 999
ggov1      8046 "FAIRFIELD 1 3"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 9.0396 4.4177 0 1 1 0.15 0.5 1.5 0.1279 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8047 "FAIRFIELD 1 4"   18.00 "1" : #9 mva=207.2 6.3253 0 0 2.2891 2.1186 0.1709 0.4004 0.1151 0.0873 8.0345 0.7198 0.05 0.095 0.0416 0.424 0 0
esst4b     8047 "FAIRFIELD 1 4"   18.00 "1" : #9 0 3.6453 3.6453 0 1 -1 1 0 1 -1 0 5.7858 0 0 0.08 0 8.3778 999
ggov1      8047 "FAIRFIELD 1 4"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2009 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8047 "FAIRFIELD 1 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8048 "FAIRFIELD 1 5"   18.00 "1" : #9 mva=207.2 4.4073 0 0 1.7339 1.6706 0.2608 0.3559 0.2018 0.1565 4.5585 1.3855 0.05 0.0635 0.2069 0.7545 0 0
esst4b     8048 "FAIRFIELD 1 5"   18.00 "1" : #9 0 3.5513 3.5513 0 1 -1 1 0 1 -1 0 6.5187 0 0 0.08 0 7.7265 999
ggov1      8048 "FAIRFIELD 1 5"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 10 0.1961 0 1 1 0.15 0.2321 1.9718 0.118 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8048 "FAIRFIELD 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8049 "FAIRFIELD 1 6"   18.00 "1" : #9 mva=207.2 4.4117 0 0 2.2425 2.081 0.3567 0.5187 0.2834 0.2215 9.7628 0.4898 0.05 0.05 0.0094 0.2894 0 0
esst4b     8049 "FAIRFIELD 1 6"   18.00 "1" : #9 0 3.02 3.02 0 1 -1 1 0 1 -1 0 5.0973 0 0 0.08 0 7.7842 999
ggov1      8049 "FAIRFIELD 1 6"   18.00 "1" : #9 mwcap=207.2 0.05 1 1 0.05 -0.05 10 0.1365 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8049 "FAIRFIELD 1 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8050 "FAIRFIELD 1 7"   18.00 "1" : #9 mva=207.2 5.9099 0 0 2.1946 2.0423 0.1873 0.4974 0.1477 0.1133 4.3185 0.9285 0.05 0.0609 0.0843 0.3888 0 0
esst4b     8050 "FAIRFIELD 1 7"   18.00 "1" : #9 0 3.1844 3.1844 0 1 -1 1 0 1 -1 0 6.8634 0 0 0.08 0 7.541 999
ggov1      8050 "FAIRFIELD 1 7"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1572 1.8314 0.1736 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8050 "FAIRFIELD 1 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 mva=207.2 5.5681 0 0 1.7549 1.6876 0.2339 0.5046 0.1752 0.1353 8.1731 1.2651 0.0533 0.0918 0.0746 0.3042 0 0
esst4b     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 0 3.505 3.505 0 1 -1 1 0 1 -1 0 6.8958 0 0 0.08 0 6.5687 999
ggov1      8051 "FAIRFIELD 1 8"   18.00 "1" : #9 mwcap=207.2 0.05 1 1 0.05 -0.05 11.933 1.5028 0 1 1 0.15 0.5 1.3532 0.1135 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 mva=712.08 2.249 0 0 2.1912 2.0802 0.5137 0.3314 0.2651 0.2121 7.1005 0.7357 0.05 0.0608 0.1234 0.481752 0 0
ieeet1     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 0.06 400 0.2 1 -1 0 0.6427 0.08 1 0 3.172 0.1382 4.2293 0.4031 0
ieeeg1     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 25 0 0 0.1 0.1 -0.1 1.6757 0 0.131 0.2915 0 6.5572 0.1499 0 0.4 0.4309 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 mva=712.08 2.5128 0 0 2.2105 2.0982 0.2616 0.5019 0.1895 0.1413 7.3908 1.4707 0.0508 0.0546 0.1652 0.565302 0 0
ieeet1     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.1051 1 0 3.7116 0.0467 4.9488 0.3004 0
ieeeg1     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 20 0 0 0.2 0.1316 -0.1316 0.6589 0 0.2626 1 0 3.2171 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8070 "JEWETT 1 3  "   13.80 "1" : #9 mva=1109.88 2.9879 0 0 1.9399 1.846 0.4463 0.423 0.3189 0.2418 4.8027 1.3053 0.05 0.0547 0.1524 0.539717 0 0
exac1      8070 "JEWETT 1 3  "   13.80 "1" : #9 0 0 0 400 0.05 7.4258 -7.4258 0.3269 0.08 1 0.2047 0.5 1 3.4228 0.0415 4.5637 0.2075 7.4258 -7.4258
ieeeg1     8070 "JEWETT 1 3  "   13.80 "1" : #9 25 0 0 0.1 2 -2 1.3542 0 0.2226 0.3051 0 4.3821 0.1217 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8070 "JEWETT 1 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8071 "JEWETT 1 4  "   13.80 "1" : #9 mva=1109.88 2.0233 0 0 1.9027 1.8113 0.1805 0.2936 0.1327 0.0971 8.0558 0.5923 0.05 0.05 0.1741 0.583091 0 0
esst4b     8071 "JEWETT 1 4  "   13.80 "1" : #9 0 1.5046 2.7321 0 6 -6 1 0 1 -1 0 7.6183 0 0 0.0943 0 5.4504 999
ieeeg1     8071 "JEWETT 1 4  "   13.80 "1" : #9 20 0 0 0.2 0.1 -0.1 0.9995 0 0.114 0.325 0 4.1458 0 0 0.4 0.4025 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8071 "JEWETT 1 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 mva=281.88 5.1794 0 0 1.8655 1.7768 0.1987 0.3235 0.1334 0.1019 4.4063 0.848 0.05 0.099 0.1693 0.5874 0 0
esst4b     8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 0 3.8417 3.8417 0 1 -1 1 0 1 -1 0 5.1535 0 0 0.08 0 6.6374 999
ggov1      8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 mwcap=281.88 0.04 1 1 0.05 -0.05 8.721 2.238 0 1 1 0.15 0.5 1.0656 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.75 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 mva=281.88 4.9246 0 0 2.1422 2.0001 0.294 0.6382 0.213 0.1654 8.6636 1.3424 0.05 0.05 0.1139 0.5442 0 0
esst4b     8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 0 3.2052 3.2052 0 1 -1 1 0 1 -1 0 6.0644 0 0 0.08 0 7.2735 999
ggov1      8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 mwcap=281.88 0.05 1 1 0.05 -0.05 15.8827 2 0 1 1 0.15 0.5 1.5258 0.1189 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.75 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 mva=281.88 5.0494 0 0 1.7022 1.645 0.2411 0.3119 0.1535 0.118 4.8319 1.3834 0.05 0.0983 0.1971 0.6966 0 0
expic1     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8484 0 0 0 1 0 1.2 0 5.6739 0 0.08
ggov1      8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 mwcap=281.88 0.05 1 1 0.05 -0.05 10 1.439 0 1 1 0.15 0.5 1.0449 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.75 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 mva=281.88 5.206 0 0 2.1875 2.0366 0.3128 0.5104 0.186 0.1438 6.7169 0.4233 0.05 0.0558 0.0913 0.2562 0 0
esst4b     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 0 3.296 3.296 0 1 -1 1 0 1 -1 0 5.9433 0 0 0.08 0 6.3331 999
ggov1      8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 mwcap=281.88 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3482 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1.75 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8087 "FRANKLIN 5  "   18.00 "1" : #9 mva=1077.24 2.0067 0 0 2.1058 2.0006 0.2491 0.6985 0.1808 0.1345 6.7265 1.4066 0.05 0.055 0.0206 0.276275 0 0
esac6a     8087 "FRANKLIN 5  "   18.00 "1" : #9 0.05 462.277 10.3012 3 0.1337 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 1 0 0 1 5.5536 0.026 7.4048 0.1732 0
ieeeg1     8087 "FRANKLIN 5  "   18.00 "1" : #9 20 0.2 0 0.2 0.1 -0.1 1.1198 0 0.3787 0.2989 0 4.078 0.1006 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8087 "FRANKLIN 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8088 "FRANKLIN 6  "   18.00 "1" : #9 mva=1077.24 2.8081 0 0 1.9623 1.8668 0.3274 0.4471 0.2356 0.1771 5.767 0.5581 0.05 0.0773 0.0653 0.365622 0 0
ieeet1     8088 "FRANKLIN 6  "   18.00 "1" : #9 0 400 0.2 7 -7 0 0.5 0.0341 1 0 4.1378 0.1383 5.5171 0.4032 0
ieeeg1     8088 "FRANKLIN 6  "   18.00 "1" : #9 20 0 0 0.15 0.2818 -0.2818 0.8054 0 0.2014 0.3328 0 10 0.49 0 0.4 0.3421 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8088 "FRANKLIN 6  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 mva=12 4.9833 0 0 1.8695 1.7803 0.1918 0.5064 0.1406 0.1033 4.5608 1.0859 0.05 0.0757 0.0726 0.380213 0 0
esac6a     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 0 456.523 12.4241 5 0.1879 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 100 0 0 1 5.838 0.0914 7.784 0.6091 0
ieeeg1     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 25 0.2229 0 0.5 0.1 -0.1 1.1177 0 0.2564 0.3312 0 0 0.3993 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 mva=422.04 3.3514 0 0 1.875 1.7854 0.1606 0.5899 0.1187 0.0863 7.7358 0.9632 0.05 0.05 0.0492 0.333441 0 0
esac6a     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 0.05 503.414 19.3379 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 4.8988 0.1417 6.5318 0.9448 0
ieeeg1     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 20 0.3 0 0.3 0.433 -0.433 0.7064 0 0.4033 0.2832 0 0 0.3824 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 mva=422.04 2.3783 0 0 1.8041 1.7194 0.3761 0.7281 0.2698 0.2036 8.7627 1.0596 0.053 0.0529 0.1435 0.521928 0 0
exac1      8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 0.05 0 0 400 0.05 7.5083 -7.5083 1.1 0.08 1 0.2397 0.5 1 4.091 0.0914 5.4546 0.4571 7.5083 -7.5083
ieeeg1     8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 20 0 0 0.2 0.1 -0.1 0.8597 0 0.4703 0.3431 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 mva=792 2.5452 0 0 1.8729 1.7835 0.3665 0.3683 0.263 0.1984 4.4012 0.7258 0.05 0.053 0.1165 0.46796 0 0
ieeet1     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 0.05 400 0.05 1 -1 0 0.5 0.0381 1 0 1.7491 0.1303 2.3321 0.3943 0
ieeeg1     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 16.4896 0 0 0.1 0.3715 -0.3715 0.9709 0 0.2358 0.2831 0 10 0.6919 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 mva=792 2.6166 0 0 1.9762 1.8798 0.4478 0.4089 0.3199 0.2426 6.7873 0.7549 0.05 0.0699 0.0237 0.282472 0 0
esac1a     8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 0 0 0 230.12 0.05 50 -50 1.0857 0.018 1 0.2 0.4 1 3.7634 0.2506 5.0178 2.2552 9 -9 0
ieeeg1     8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 25 0.2 0 0.3 0.1 -0.1 1.0774 0 0.2059 1 0 0.6863 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 mva=792 3.01 0 0 2.1127 2.0071 0.3666 0.4625 0.2631 0.1984 7.5826 1.4524 0.05 0.0757 0.1424 0.519729 0 0
exac1      8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 0 0 0 400 0.05 11.6982 -11.6982 1.1 0.035 1 0.2415 0.5 1 3.2509 0.0302 4.3346 0.1508 11.6982 -11.6982
ieeeg1     8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 19.5134 0 0 0.3 0.3981 -0.3981 1.0099 0 0.2953 0.2924 0 1.9676 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8147 "TRINIDAD 1 0"  230.00 "1" : #9 mva=4.8 2.0012 0 0 1.8122 1.727 0.4116 0.3626 0.2946 0.2229 4.8379 0.7592 0.05 0.059 0.0814 0.397802 0 0
esst4b     8147 "TRINIDAD 1 0"  230.00 "1" : #9 0 51.6508 5.209 0 6 -6 1 0 4.6 -4.6 0 7.0491 0 0 0.0398 0 5.8308 999
ieeeg1     8147 "TRINIDAD 1 0"  230.00 "1" : #9 19.9621 0.2 0 0.5 0.1 -0.1 0.6858 0 0.2532 1 0 0.235 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8147 "TRINIDAD 1 0"  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8147 "TRINIDAD 1 0"  230.00 "2" : #9 mva=287.16 2.8629 0 0 2.2686 2.1524 0.451 0.4459 0.3222 0.2444 4.8056 0.9235 0.05 0.0645 0.1948 0.624466 0 0
esst4b     8147 "TRINIDAD 1 0"  230.00 "2" : #9 0 0.2762 4.1795 0 6 -6 1 0 1 -1 0 1 0 0 0.1061 0 8.4982 999
ieeeg1     8147 "TRINIDAD 1 0"  230.00 "2" : #9 19.4813 0 0 0.15 1 -1 1.1634 0 0.3323 0.3367 0 0 0.146 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8147 "TRINIDAD 1 0"  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8152 "BRYAN 2 0   "  115.00 "1" : #9 mva=26.4 1.9857 0 0 2.0385 1.9164 0.1809 0.2086 0.1293 0.0987 7.297 0.8488 0.0679 0.0772 0.1419 0.5064 0 0
exac2      8152 "BRYAN 2 0   "  115.00 "1" : #9 0.05 1 1 1000 0.05 12.243 -12.243 1 23.8422 -23.842199 0.55 4 0 0.49 1 0.1 0.8 1 14 4.0819 0.0021 3.0614 0.0124 0
ggov1      8152 "BRYAN 2 0   "  115.00 "1" : #9 mwcap=26.4 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3965 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8152 "BRYAN 2 0   "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8155 "BREMOND 0   "  500.00 "1" : #9 mva=209.52 1.6952 0 0 1.4622 1.4008 0.201 0.3001 0.1471 0.1083 7.0762 1.1215 0.05 0.0631 0.1293 0.493545 0 0
esac1a     8155 "BREMOND 0   "  500.00 "1" : #9 0 0 0 306.534 0.05 50 -50 1.0703 0.0109 1 0.2 1 1 2.2653 0.0991 3.0204 0.8921 9 -9 0
ieeeg1     8155 "BREMOND 0   "  500.00 "1" : #9 20 0.2852 0 0.5 0.1 -0.1 0.9528 0 0.2397 1 0 8.1172 0.1475 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8155 "BREMOND 0   "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8155 "BREMOND 0   "  500.00 "2" : #9 mva=209.52 4.3534 0 0 2.1195 2.0134 0.2307 0.3137 0.1678 0.1245 7.8038 1.1296 0.05 0.05 0.0676 0.370219 0 0
ieeet1     8155 "BREMOND 0   "  500.00 "2" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 2.4995 0.061 3.3327 0.3165 0
ieeeg1     8155 "BREMOND 0   "  500.00 "2" : #9 10 0 0 0.2 0.4553 -0.4553 0.5247 0 0.1317 0.3433 0 10 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     8155 "BREMOND 0   "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8158 "BRYAN 1 0   "  500.00 "1" : #9 mva=126 3.8723 0 0 1.6563 1.6079 0.1565 0.3965 0.1163 0.0883 9.148 1.2599 0.05 0.0773 0.1319 0.5522 0 0
expic1     8158 "BRYAN 1 0   "  500.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5142 0 0 0 1 0 1.2 0 5.7749 0 0.08
ggov1      8158 "BRYAN 1 0   "  500.00 "1" : #9 mwcap=126 0.04 1 1 0.05 -0.05 10 1.0967 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8158 "BRYAN 1 0   "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     8158 "BRYAN 1 0   "  500.00 "2" : #9 mva=117.84 4.1483 0 0 2.1043 1.9695 0.4588 0.6473 0.3507 0.2752 8.8461 0.631 0.05 0.069 0.1463 0.7167 0 0
esst4b     8158 "BRYAN 1 0   "  500.00 "2" : #9 0 3.532 3.532 0 1 -1 1 0 1 -1 0 5.4234 0 0 0.08 0 6.6496 999
ggov1      8158 "BRYAN 1 0   "  500.00 "2" : #9 mwcap=117.84 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest     8158 "BRYAN 1 0   "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
